<project name="PMView_testing_NREL_GFM" version="5.0.1" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="ngr638,1772676851" />
    <param name="time_duration" value="35" />
    <param name="time_step" value="20" />
    <param name="sample_step" value="260" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="startup_filename" value="$(Namespace).snp" />
    <param name="PlotType" value="1" />
    <param name="output_filename" value="MQT.out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="14335" />
    <param name="sparsity_threshold" value="200" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="ngr638, 1776040306" />
  </paramlist>
  <Layers>
    <Layer id="1421795469" classid="Layer" name="Initial_20" state="disabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
    </Layer>
    <Layer id="1604259069" classid="Layer" name="GFM_Slack" state="enabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
    </Layer>
    <Layer id="1882532041" classid="Layer" name="Initial_10" state="disabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
    </Layer>
    <Layer id="1189278467" classid="Layer" name="Initial_30" state="disabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
    </Layer>
  </Layers>
  <List classid="Settings">
    <Settings classid="GraphFrameSettings" id="1754464607" link="482582884">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="878180441" link="369056896">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="661120361" link="373107088">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="645496743" link="809102846">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="31052670" link="1853760562">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="893248745" link="781655988">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1143086179" link="178631520">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1661191016" link="1180462230">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="40777590" link="1767503785">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="238465072" link="881965433">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="750953109" link="1852738749">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1046954651" link="874421555">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1819553872" link="1919889458">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1512647277" link="1803727453">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1304548631" link="2065349380">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2011934849" link="957820104">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="295449986" link="155202724">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1571093599" link="726015320">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2044348030" link="822038593">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1993942092" link="317204372">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1783323448" link="2105473661">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1020385709" link="1273165880">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="671140746" link="1443573354">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1877951152" link="738440186">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1395031646" link="1490564802">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2004167635" link="1669954112">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="801264320" link="1798910519">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2007622088" link="1065194184">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1810804439" link="629527188">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1481297255" link="1758463823">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1658642323" link="732086429">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2045558425" link="1489326845">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1383906165" link="1080905108">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2107416313" link="709295088">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1973096589" link="880307752">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="868708194" link="329195531">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="384352505" link="1240537558">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1769674208" link="693227542">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="89947196" link="965141914">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="178696577" link="669586172">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="834005902" link="126250577">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="582219963" link="444592884">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1821700162" link="1896585979">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1460544429" link="965983023">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1680795095" link="1294815178">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="812430679" link="990755366">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1232010781" link="1609118559">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="890263802" link="57001438">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="889298852" link="170524115">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1631698119" link="1537164414">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1669688060" link="1568161620">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1347817621" link="1674195684">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2068142604" link="920090118">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="692017150" link="423291359">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="342792951" link="1575617900">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="996009863" link="2038420737">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="587507590" link="1624788987">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1455410490" link="111872106">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="193571590" link="1733961191">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1942307388" link="307133140">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="82634316" link="1757533265">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1146813377" link="681441233">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="997805380" link="1950841817">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1358724250" link="760868274">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1813537721" link="1792493940">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1735702065" link="164350575">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1902527400" link="1387926439">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="675148139" link="1113621031">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1593211982" link="1804201644">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="877729622" link="1260575">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="23898702" link="921455550">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="550128813" link="317204372">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="35.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1265530553" link="1273165880">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-20000.0" />
        <param name="ymax" value="25000.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1746715818" link="1483895880">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="902265763" link="2060921379">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="892708824" link="1777940463">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="483751547" link="2105473661">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-25000.0" />
        <param name="ymax" value="20000.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1624538780" link="604737508">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="569260866" link="1149159172">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1470399083" link="1829380510">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="745959808" link="1919889458">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="35.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="591372784" link="822038593">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-2000.0" />
        <param name="ymax" value="14000.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1501921420" link="346594172">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2103504187" link="726015320">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.0" />
        <param name="ymax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="782486601" link="848938066">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1340768698" link="155202724">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-8000.0" />
        <param name="ymax" value="12000.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="466993661" link="1036044972">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1908162942" link="957820104">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-10000.0" />
        <param name="ymax" value="50000.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1915014440" link="12680564">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="383934941" link="1672527653">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1833910963" link="2065349380">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="11605.575" />
        <param name="ymax" value="11605.8" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="541002284" link="2029028375">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="890978909" link="2008177254">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="457127268" link="646070935">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1194111496" link="1803727453">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-100000.0" />
        <param name="ymax" value="40000.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1063226772" link="807160408">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="912870515" link="178631520">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="35.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="59837625" link="874421555">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-40000.0" />
        <param name="ymax" value="30000.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1341892246" link="1824885014">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1207132009" link="711694552">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="506510755" link="1852738749">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-30000.0" />
        <param name="ymax" value="40000.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="127417807" link="1809152626">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="970330799" link="761312927">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="534946565" link="881965433">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-40000.0" />
        <param name="ymax" value="40000.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="222957500" link="614961981">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="230590638" link="533000672">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="195959064" link="1767503785">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-20000.0" />
        <param name="ymax" value="25000.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="9119797" link="677113141">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2000889996" link="554615515">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="186644072" link="1180462230">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-50000.0" />
        <param name="ymax" value="40000.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1932664618" link="826096164">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="791726265" link="1285188185">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="187613890" link="482582884">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="35.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="469755199" link="781655988">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1666682032" link="1965085493">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1471958210" link="1598296333">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="427121640" link="1853760562">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1348050942" link="1918444807">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1988194715" link="248726769">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="966127390" link="809102846">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1200000000.0" />
        <param name="ymax" value="400000000.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2024993449" link="1349149093">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="228295805" link="1590849347">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="115429424" link="373107088">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="350.0" />
        <param name="ymax" value="430.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="660235903" link="285244505">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="292259777" link="369056896">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1250000000.0" />
        <param name="ymax" value="1000000000.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="23400218" link="1019321349">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="282657782" link="1393335904">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="795572030" link="693128356">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="40.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1786693841" link="1640350026">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="ymin" value="-40.0" />
        <param name="ymax" value="120.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1562357283" link="1865760826">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="427605678" link="1935132535">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1218976802" link="1630094103">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="431348862" link="1541076572">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1494483915" link="1265640249">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="441481662" link="723214257">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2146151404" link="246903367">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="40.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1766981349" link="983433477">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="ymin" value="-150.0" />
        <param name="ymax" value="150.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="530687149" link="1850993594">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="472302147" link="338855734">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="ymin" value="-150.0" />
        <param name="ymax" value="150.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1292642559" link="282962938">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1365682958" link="729019236">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1946663721" link="302578721">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="936678188" link="1421707328">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="410722591" link="1857320421">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="664585224" link="274401141">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="835301623" link="1496065274">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="35.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1106935038" link="1103018173">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="ymin" value="-300.0" />
        <param name="ymax" value="300.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1655321852" link="1359354222">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1884939827" link="1358289482">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="ymin" value="59.98" />
        <param name="ymax" value="60.04" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2125842018" link="1853423180">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1019143583" link="695288708">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.05" />
        <param name="ymax" value="0.4" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="958966897" link="252021596">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1936367356" link="1703731680">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="797917321" link="1917153621">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="831511004" link="2085045341">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.4" />
        <param name="ymax" value="0.8" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="998219111" link="1834677890">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="450369226" link="955919442">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="769337575" link="2061221046">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1144150768" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1817978420" link="2113581838">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1144150768" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2086222653" link="220759701">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1144150768" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="432273211" link="42477580">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1453077562" link="1633392969">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="68721995" link="228297248">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="498034663" link="2058632596">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2140070742" link="1048432409">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="66700157" link="548027261">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="403377637" link="1648846975">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1940808160" link="1028577896">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1291619884" link="799052492">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="299743012" link="1981132457">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="260072154" link="1837813623">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1697448520" link="2065914785">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1879050042" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="653994480" link="1624788987">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1475319481" link="1733961191">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1275748044" link="1638367553">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1923339141" link="1197047470">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1029186481" link="1242663192">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1893377253" link="111872106">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="837805734" link="1045811588">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1120882505" link="334878635">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="875758710" link="920090118">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1182549057" link="2038420737">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1529847319" link="1293161241">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1068569006" link="1575617900">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2085464681" link="1147030859">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="430720975" link="1027789607">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="71583980" link="423291359">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1254577879" link="52779470">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1050192233" link="135559095">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2142473648" link="1609118559">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2048633391" link="1674195684">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1545514962" link="1625624791">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="352575713" link="1726328400">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1467584559" link="1568161620">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="739864867" link="1386671404">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1276464707" link="99950185">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="288616868" link="1537164414">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1436762071" link="97069115">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="661664086" link="394628609">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1511275626" link="170524115">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1784451938" link="514542608">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="917827016" link="623797039">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1569455934" link="57001438">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1366312401" link="1561563109">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="503530739" link="1029000529">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1541647155" link="444592884">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="22698212" link="1896585979">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1759700743" link="1954400611">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1340736896" link="965141914">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1518091018" link="126250577">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1216957983" link="1750466232">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="943448476" link="669586172">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="835126780" link="1300557445">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1504704058" link="329195531">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2099473284" link="693227542">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="171439191" link="1538249782">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="707388839" link="144847397">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1457312819" link="1240537558">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2039368287" link="2135860804">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="573201086" link="1655704266">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="838840748" link="2010175791">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="746289504" link="843955176">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="760033462" link="276804102">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1651289129" link="732086429">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1908073041" link="880307752">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="918876512" link="886082154">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="759913055" link="709295088">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="762275913" link="421039183">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1673740273" link="1297181480">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2107490651" link="1080905108">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="350304279" link="2134595863">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="431983546" link="638984081">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1474430521" link="1489326845">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1207117784" link="115856962">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1949170737" link="819819845">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1951224010" link="629527188">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="894163420" link="1758463823">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1986777493" link="1513658653">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1906543345" link="1443573354">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1409616318" link="1065194184">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="630257957" link="1056561725">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1558338699" link="604840391">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="928446583" link="1798910519">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1716338458" link="727141554">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1403716247" link="621101191">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="966858459" link="1669954112">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="262128018" link="1350321917">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="720820739" link="1059921835">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1977132799" link="1490564802">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1597923313" link="608932104">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1522516228" link="567758475">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2111927660" link="738440186">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="654137600" link="1752657824">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="692912444" link="595770260">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1898773723" link="444592884">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1555678842" link="1896585979">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="802193401" link="1954400611">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1239277145" link="965141914">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2061645819" link="126250577">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="869243446" link="1750466232">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="888480934" link="669586172">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2055682228" link="1300557445">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="334718017" link="329195531">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1699741993" link="693227542">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1889373871" link="1538249782">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1221850751" link="144847397">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1171612627" link="1240537558">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="208565505" link="2135860804">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="340707111" link="1655704266">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="183209857" link="2010175791">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="237795573" link="843955176">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="807041252" link="276804102">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="351981987" link="732086429">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="352448189" link="880307752">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="668830763" link="886082154">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1948235449" link="709295088">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1644394054" link="421039183">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1751330007" link="1297181480">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1466085676" link="1080905108">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2047777856" link="2134595863">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1755844849" link="638984081">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1215641352" link="1489326845">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2118011164" link="115856962">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2063470364" link="819819845">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1024771113" link="629527188">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1456193362" link="1758463823">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1564823074" link="1513658653">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1134499968" link="1443573354">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="581652854" link="1065194184">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1200822003" link="1056561725">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2110172460" link="604840391">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1584195456" link="1798910519">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2136154233" link="727141554">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1576897869" link="621101191">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1380319706" link="1669954112">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="899362976" link="1350321917">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="22077250" link="1059921835">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1787873243" link="1490564802">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1299180576" link="608932104">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="707280263" link="567758475">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1592897824" link="738440186">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1015252660" link="1752657824">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="213821770" link="595770260">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="1122141328" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="645331067" link="444592884">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1869360167" link="1896585979">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="203917416" link="1954400611">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="645389160" link="965141914">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2054621158" link="126250577">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="209539990" link="1750466232">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="40802324" link="669586172">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1958739243" link="1300557445">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="789752277" link="329195531">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2029489990" link="693227542">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="297807146" link="1538249782">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2146918797" link="144847397">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1926556157" link="1240537558">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1953989982" link="2135860804">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1255697762" link="1655704266">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1109926939" link="2010175791">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="121001164" link="843955176">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1582604568" link="276804102">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1966499591" link="732086429">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1020856507" link="880307752">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="25479126" link="886082154">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1316240164" link="709295088">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1321260143" link="421039183">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="130291863" link="1297181480">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1564240847" link="1080905108">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="49142395" link="2134595863">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="78109368" link="638984081">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1565853317" link="1489326845">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="161887711" link="115856962">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="690395803" link="819819845">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1819466084" link="629527188">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1725430210" link="1758463823">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1688898897" link="1513658653">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="510878502" link="1443573354">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1627347723" link="1065194184">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="414121032" link="1056561725">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="113646525" link="604840391">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1541786510" link="1798910519">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="294251647" link="727141554">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1501229230" link="621101191">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="282807372" link="1669954112">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1059796042" link="1350321917">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1209414790" link="1059921835">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1361541952" link="1490564802">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="506101626" link="608932104">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1955161981" link="567758475">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="398825938" link="738440186">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2110199078" link="1752657824">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="787677053" link="595770260">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1826503723" link="1153021686">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="114988517" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="189139301" link="1474738199">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="114988517" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1247771116" link="199205252">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="114988517" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1166329332" link="517860152">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="114988517" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1841996702" link="901504629">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="114988517" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1789100952" link="1816284261">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="114988517" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="317429071" link="534941171">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="114988517" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1171221172" link="480997801">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="114988517" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1172393308" link="533279171">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="114988517" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1805233419" link="703937260">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="114988517" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1258227808" link="1098852467">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="35.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="29822087" link="185115881">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.5" />
        <param name="ymax" value="2.5" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="695143070" link="358670432">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="861112279" link="965983023">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="35.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="701536664" link="990755366">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1655598299" link="1036068686">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="923542807" link="1294815178">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="ymin" value="-10000.0" />
        <param name="ymax" value="70000.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2090201892" link="1256756720">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="561688710" link="164250725">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="271896052" link="1644383415">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1.0" />
        <param name="xmax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="386004433" link="302123457">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1292343035" link="200704762">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1762935955" link="1785787080">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1.0" />
        <param name="xmax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1168845580" link="337436442">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="131598996" link="1848506814">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1615054220" link="1950728074">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1.0" />
        <param name="xmax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1595852109" link="1088710505">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="210372455" link="1891375911">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1939403564" link="1797220457">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="773017421" link="1564641823">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1947856587" link="371344888">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1511021377" link="1798731726">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="549579694" link="1757449038">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="106240965" link="778643756">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="579281621" link="1548421207">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1625386758" link="127613158">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2070974880" link="1708992529">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1063122807" link="640823313">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="721839628" link="1289077079">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="694751355" link="1762541656">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="102497181" link="1228964525">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="939029826" link="606361537">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1154076994" link="2034100755">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2143457590" link="1877471439">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1115693581" link="579427735">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1237492282" link="1151206473">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1241470599" link="272299144">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1098067653" link="982002993">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1387391449" link="205853834">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="840558191" link="1774124558">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="218042701" link="1276566893">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="713332238" link="99876029">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1309436329" link="392602395">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1042558514" link="431262879">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="249747668" link="1760564596">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1102969311" link="1350577187">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="55611196" link="794772251">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1444848888" link="936569919">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1560321148" link="1758422414">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="893068492" link="1227963777">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1.0" />
        <param name="xmax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="804571007" link="520921768">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2056696402" link="218338928">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1019813040" link="1863419959">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1.0" />
        <param name="xmax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="349609866" link="1090747328">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="800696782" link="1060232844">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="952402289" link="758470414">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1.0" />
        <param name="xmax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="25946390" link="824318018">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="358156778" link="32936344">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="396944886" link="249644060">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="324376436" link="1112069672">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="315226725" link="487629306">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1515035271" link="316564387">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="643106571" link="1970321127">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2047372601" link="1487114571">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="394715298" link="254679973">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="952849705" link="1879782670">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="361616060" link="1881961401">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1713203807" link="2028424514">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1159488866" link="1135923833">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2097777002" link="435066356">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1212797138" link="528367812">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1433266979" link="213624448">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="144068370" link="1303107013">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1842792443" link="530699613">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1750194830" link="120464192">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1286230583" link="2079212914">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1265542728" link="1238291731">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2018522028" link="1133049396">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="758163933" link="563577855">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="712171880" link="758813833">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1224808822" link="1575244142">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="121069295" link="824779363">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1922326865" link="481896036">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2044280742" link="1389300088">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="139837935" link="425988816">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1698985359" link="1089837668">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1579696575" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2025984297" link="1882206992">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1579696575" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1647929555" link="35629768">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1579696575" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1717946170" link="1678357520">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1579696575" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2078001169" link="353885585">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1579696575" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1567691208" link="2034977446">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1579696575" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1192362073" link="400876743">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1579696575" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="843236437" link="996606444">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1579696575" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="249758471" link="2088860997">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1862639932" link="1314678549">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1890201152" link="1571164468">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="856905182" link="112546112">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2078908796" link="1405355245">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1542740518" link="1534940640">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1080004935" link="1491560802">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1774602765" link="1228787715">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1263687394" link="50094780">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1776747614" link="444592884">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1917049534" link="1896585979">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2065015289" link="1954400611">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1835492072" link="965141914">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="514645059" link="126250577">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="308470294" link="1750466232">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="869257957" link="669586172">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1521773385" link="1300557445">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="46925889" link="329195531">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1014834974" link="693227542">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1071882893" link="1538249782">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="166616543" link="144847397">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="43290977" link="1240537558">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="145212834" link="2135860804">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1113193907" link="1655704266">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="416942538" link="2010175791">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1037120381" link="843955176">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="306178641" link="276804102">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="530221947" link="732086429">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1484242851" link="880307752">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1537673496" link="886082154">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="590275903" link="709295088">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="241975439" link="421039183">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="950896924" link="1297181480">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1825755280" link="1080905108">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1557376636" link="2134595863">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="598253517" link="638984081">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="356701148" link="1489326845">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="118310642" link="115856962">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1458566913" link="819819845">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1009260326" link="629527188">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1339544813" link="1758463823">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1509454214" link="1513658653">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1140784547" link="1443573354">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1203269260" link="1065194184">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="237611072" link="1056561725">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1624345017" link="604840391">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="771665337" link="1798910519">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1062441195" link="727141554">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="426325402" link="621101191">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1582965772" link="1669954112">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2085099521" link="1350321917">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1214614274" link="1059921835">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="343228557" link="1490564802">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1068930584" link="608932104">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1100306417" link="567758475">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1466434302" link="738440186">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1966736461" link="1752657824">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="708337096" link="595770260">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="323849229" link="1624788987">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="618175434" link="1733961191">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1415570696" link="1638367553">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="957068285" link="1197047470">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="452085846" link="1242663192">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="25181391" link="111872106">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="692621428" link="1045811588">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="376344922" link="334878635">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1113716443" link="920090118">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="782526312" link="2038420737">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="918573014" link="1293161241">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1319026126" link="1575617900">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1695863279" link="1147030859">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1507434208" link="1027789607">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="12738227" link="423291359">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="695854552" link="52779470">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1906330004" link="135559095">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="704909167" link="1609118559">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1741737051" link="1674195684">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="737276666" link="1625624791">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1073729386" link="1726328400">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1591837536" link="1568161620">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="748157580" link="1386671404">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1439853761" link="99950185">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1609710696" link="1537164414">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="357474303" link="97069115">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="391847301" link="394628609">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2065944457" link="170524115">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="182332777" link="514542608">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="226022568" link="623797039">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1006875506" link="57001438">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2100968267" link="1561563109">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1950794270" link="1029000529">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
        <ref link="451591878" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1079100042" link="789810404">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="35.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1116705212" link="1262022693">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="393134507" link="1975042727">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1375464581" link="1624788987">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2111664796" link="1733961191">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="906529704" link="1638367553">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="5135839" link="1197047470">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="223583390" link="1242663192">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1860994492" link="111872106">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1914996331" link="1045811588">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="250781180" link="334878635">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="954408959" link="920090118">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="338184322" link="2038420737">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2075880472" link="1293161241">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1364595596" link="1575617900">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1159756469" link="1147030859">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1437045513" link="1027789607">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2013557309" link="423291359">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="33008929" link="52779470">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1337122895" link="135559095">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="569054063" link="1609118559">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="240544820" link="1674195684">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="708649959" link="1625624791">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="583847610" link="1726328400">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="766474895" link="1568161620">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2056953592" link="1386671404">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="144409264" link="99950185">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1590237722" link="1537164414">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="665291978" link="97069115">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1548925094" link="394628609">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="690502519" link="170524115">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="789826529" link="514542608">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="929141802" link="623797039">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="112442844" link="57001438">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="847141457" link="1561563109">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="381034599" link="1029000529">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="344012592" link="444592884">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1690441952" link="1896585979">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="906409218" link="1954400611">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1549570411" link="965141914">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1109482579" link="126250577">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="589206258" link="1750466232">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1700093000" link="669586172">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="820752455" link="1300557445">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="761669732" link="329195531">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="32628671" link="693227542">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2128412047" link="1538249782">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1117066202" link="144847397">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1872374596" link="1240537558">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="47279920" link="2135860804">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1932010160" link="1655704266">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="592960390" link="2010175791">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1808488534" link="843955176">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="214441521" link="276804102">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="846110826" link="732086429">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="670874778" link="880307752">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="773667838" link="886082154">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1199325023" link="709295088">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1141826534" link="421039183">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="831757794" link="1297181480">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="503981799" link="1080905108">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="53860633" link="2134595863">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="745517615" link="638984081">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1380916906" link="1489326845">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="126472217" link="115856962">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="744797606" link="819819845">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1691393259" link="629527188">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1759861800" link="1758463823">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="532246377" link="1513658653">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="119930520" link="1443573354">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="433711242" link="1065194184">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1770650286" link="1056561725">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="275482583" link="604840391">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="266315441" link="1798910519">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="57081921" link="727141554">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1592049041" link="621101191">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1915283899" link="1669954112">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="769413011" link="1350321917">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="313200427" link="1059921835">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="564328804" link="1490564802">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2131258460" link="608932104">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1085920208" link="567758475">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="783552894" link="738440186">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="565749475" link="1752657824">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2143766295" link="595770260">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="298042254" link="789810404">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1348305975" link="1262022693">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1963770433" link="1975042727">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1829499754" link="317204372">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1671693376" link="1273165880">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1595938498" link="1483895880">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="5739507" link="2060921379">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1683960997" link="1777940463">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="922473636" link="2105473661">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1536004105" link="604737508">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="352620748" link="1149159172">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1283428925" link="1829380510">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1299585816" link="1919889458">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="316021472" link="822038593">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="745408600" link="346594172">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="349853318" link="726015320">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="234604048" link="848938066">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1074075371" link="155202724">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="764116297" link="1036044972">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1537563307" link="957820104">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="661783338" link="12680564">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1375496465" link="1672527653">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1565277753" link="2065349380">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="525793892" link="2029028375">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="458169381" link="2008177254">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1352882592" link="646070935">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="806839012" link="1803727453">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1101270986" link="807160408">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1915331888" link="178631520">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1024249617" link="874421555">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1839638820" link="1824885014">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1546487452" link="711694552">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="145029519" link="1852738749">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1196031791" link="1809152626">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2118045272" link="761312927">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1956961314" link="881965433">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="240802563" link="614961981">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1503525570" link="533000672">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1488300424" link="1767503785">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1773651083" link="677113141">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1068488324" link="554615515">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="118985907" link="1180462230">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1081271891" link="826096164">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1252510537" link="1285188185">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="548029077" link="482582884">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2043081262" link="781655988">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="923991903" link="1965085493">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1347798193" link="1598296333">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="655540324" link="1853760562">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1756991762" link="1918444807">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1144181209" link="248726769">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="627349355" link="809102846">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1454858355" link="1349149093">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1153447252" link="1590849347">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2138281630" link="373107088">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1907474785" link="285244505">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1321063476" link="369056896">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1763122646" link="1019321349">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="142408917" link="1393335904">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="333164605" link="444592884">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1839889036" link="1896585979">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1895352038" link="1954400611">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2117010006" link="965141914">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1693470993" link="126250577">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2072364870" link="1750466232">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1747454804" link="669586172">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="798403086" link="1300557445">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1895088761" link="329195531">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="220916491" link="693227542">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1641011212" link="1538249782">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1866973556" link="144847397">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1496332976" link="1240537558">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="136287112" link="2135860804">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="886930456" link="1655704266">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1789408330" link="2010175791">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="171944148" link="843955176">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2108740370" link="276804102">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1516800128" link="732086429">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1051130248" link="880307752">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="853648568" link="886082154">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="684049596" link="709295088">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="539064609" link="421039183">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="80392144" link="1297181480">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1263190362" link="1080905108">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="342300562" link="2134595863">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="537988743" link="638984081">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="799428843" link="1489326845">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2040971920" link="115856962">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1157869199" link="819819845">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2055411750" link="629527188">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="83573301" link="1758463823">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="969655842" link="1513658653">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="543049693" link="1443573354">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="479849802" link="1065194184">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="309646156" link="1056561725">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1479506211" link="604840391">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="470074571" link="1798910519">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1794883643" link="727141554">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1582892502" link="621101191">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="585010209" link="1669954112">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1509831596" link="1350321917">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="130891640" link="1059921835">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="916999288" link="1490564802">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1480707676" link="608932104">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="397578333" link="567758475">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1648853114" link="738440186">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1586784271" link="1752657824">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1646246189" link="595770260">
      <path>
        <ref link="908842129" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1786517737" link="1624788987">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="385331538" link="1733961191">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2128661299" link="1638367553">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1318511234" link="1197047470">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="235397611" link="1242663192">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1747883802" link="111872106">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="807861035" link="1045811588">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="848610857" link="334878635">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1867153863" link="920090118">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="688300911" link="2038420737">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1506110193" link="1293161241">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1112557379" link="1575617900">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1885564634" link="1147030859">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="392244121" link="1027789607">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1372641466" link="423291359">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="169937847" link="52779470">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1380220072" link="135559095">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="115151510" link="1609118559">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="880278076" link="1674195684">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1992310772" link="1625624791">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="341702136" link="1726328400">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1385299929" link="1568161620">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="797047282" link="1386671404">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="13036665" link="99950185">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1856529941" link="1537164414">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="18586852" link="97069115">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1093906594" link="394628609">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1220720728" link="170524115">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1650111612" link="514542608">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1070538410" link="623797039">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="678041198" link="57001438">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="421583241" link="1561563109">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1036807970" link="1029000529">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1151600974" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="274878520" link="444592884">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1182418654" link="1896585979">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="287212674" link="1954400611">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1360508112" link="965141914">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="97110035" link="126250577">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="674345736" link="1750466232">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1874026839" link="669586172">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1988304532" link="1300557445">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1373299540" link="329195531">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="360035113" link="693227542">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1762545223" link="1538249782">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1204092068" link="144847397">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2060279524" link="1240537558">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2047279069" link="2135860804">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1698901774" link="1655704266">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="965291234" link="2010175791">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1047101496" link="843955176">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="278106817" link="276804102">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1434928418" link="732086429">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1212526286" link="880307752">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="421698370" link="886082154">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="975004755" link="709295088">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="405124096" link="421039183">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1306312246" link="1297181480">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1803230718" link="1080905108">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2074733382" link="2134595863">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1013201311" link="638984081">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1371102565" link="1489326845">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="689398315" link="115856962">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1564398914" link="819819845">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1033853699" link="629527188">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1562414019" link="1758463823">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="81295770" link="1513658653">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="444502852" link="1443573354">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="95771995" link="1065194184">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1993819927" link="1056561725">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="380262877" link="604840391">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="543577930" link="1798910519">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="336557192" link="727141554">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1991804037" link="621101191">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="318590814" link="1669954112">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1112908948" link="1350321917">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1415162080" link="1059921835">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1069570563" link="1490564802">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1589150218" link="608932104">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="244524063" link="567758475">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="928043720" link="738440186">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="740475351" link="1752657824">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2059722906" link="595770260">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1936804929" link="1624788987">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="461434793" link="1733961191">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="298506811" link="1638367553">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="407788724" link="1197047470">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1148988570" link="1242663192">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="205789406" link="111872106">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="167963655" link="1045811588">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2080486200" link="334878635">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="946733074" link="920090118">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2008718429" link="2038420737">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1177924802" link="1293161241">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1984085480" link="1575617900">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="363514726" link="1147030859">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1934290985" link="1027789607">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1709502332" link="423291359">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="715230357" link="52779470">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1464409941" link="135559095">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="396785207" link="1609118559">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="554537655" link="1674195684">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1883668983" link="1625624791">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="470347063" link="1726328400">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1986873584" link="1568161620">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1910272215" link="1386671404">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="752143363" link="99950185">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="332380677" link="1537164414">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1320715884" link="97069115">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="903994554" link="394628609">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1634530895" link="170524115">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1801686714" link="514542608">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="190844497" link="623797039">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2077911614" link="57001438">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1713014240" link="1561563109">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1639383880" link="1029000529">
      <path>
        <ref link="908842129" />
        <ref link="1151163975" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="724831674" link="425702138">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1634785644" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1868342674" link="281843288">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1634785644" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1228690868" link="61328656">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1634785644" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1943829362" link="660908559">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1634785644" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="272024765" link="620708688">
      <path>
        <ref link="908842129" />
        <ref link="1220580737" />
        <ref link="1634785644" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
  </List>
  <bookmarks />
  <GlobalSubstitutions name="Default">
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <definitions>
    <Definition classid="StationDefn" name="DS" id="2118929585" group="" url="" version="" build="" crc="81183828" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
        </paramlist>
        <grouping />
        <Wire classid="Branch" id="1432513946" name="Main" x="180" y="180" w="66" h="82" orient="0" disable="false" defn="Main" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" id="908842129" name="PMView_testing_NREL_GFM:Main" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="PMView_testing_NREL_GFM:Main" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="4361682" />
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" id="1742706719" group="" url="" version="" build="" crc="117395930" view="false" date="1776027738">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <graphics viewBox="-200 -200 200 200" size="2">
        <Gfx classid="Graphics.Rectangle" id="1624036532" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="700817937" x="0" y="0">
          <paramlist>
            <param name="text" value="%:Name" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="5" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <grouping />
        <Sticky classid="Sticky" id="1876628757" x="18" y="0" w="450" h="216" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[IEEE 09 Test System with Ideal Sources
Date: August 2014
Developed by: Arash Darbandi & Chelsea Taylor
Reviewed by: Lalin Kothalawala

For inquiries, contact us at: pscad@support.com

Reference:
http://publish.illinois.edu/smartergrid/

Note:
All parameters are per unitized in 100 [MVA], 60 [Hz].

Raw file data are available via PSS/E module.]]></Sticky>
        <Wire classid="Bus" name="" id="424214556" x="2016" y="468" w="38" h="226" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus3" />
            <param name="BaseKV" value="13.8" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
        </Wire>
        <Sticky classid="Sticky" id="108094802" x="450" y="1350" w="108" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Voltage
]]></Sticky>
        <Sticky classid="Sticky" id="1710102086" x="1386" y="1368" w="108" h="72" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Relative Phase
]]></Sticky>
        <User classid="UserCmp" name="master:time-sig" id="1835721819" x="306" y="1170" w="76" h="21" z="220" orient="0" defn="master:time-sig" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:compare" id="31895247" x="378" y="1170" w="80" h="59" z="230" orient="0" defn="master:compare" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="5.2" />
            <param name="OL" value="1.0" />
            <param name="OH" value="1.02" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="795218740" x="306" y="1098" w="76" h="21" z="200" orient="0" defn="master:time-sig" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:compare" id="1635825031" x="378" y="1098" w="80" h="59" z="210" orient="0" defn="master:compare" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="3.5" />
            <param name="OL" value="1.0" />
            <param name="OH" value="1.05" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1494983343" x="450" y="1098" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vset_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="804274057" x="450" y="1170" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vset_2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="737521909" name="" x="414" y="1170" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="545057774" name="" x="414" y="1098" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="187997768" x="5400" y="162" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_filter" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="289309728" x="5328" y="162" w="76" h="22" z="140" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.02" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1070256352" name="" x="5364" y="162" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1326435469" x="1584" y="36" w="76" h="22" z="10" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.05" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1687675456" x="1674" y="36" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GFM_3_Droop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="885456000" name="" x="1620" y="36" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="867504262" name="" x="1620" y="72" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="662796704" x="1674" y="72" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GFM_2_Droop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1503477875" x="1584" y="72" w="76" h="22" z="30" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.05" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="990563864" x="1584" y="108" w="76" h="22" z="40" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Value" value="0.05" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1701361872" x="1674" y="108" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GFM_1_Droop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="192516420" name="" x="1620" y="108" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1233103504" name="" x="2232" y="90" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="344856722" x="2286" y="90" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="T_GFL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1707756753" x="2196" y="90" w="76" h="22" z="60" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="20" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="261138012" x="2214" y="216" w="76" h="22" z="80" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.40" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1582044001" x="2214" y="288" w="76" h="22" z="90" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1551094058" x="2304" y="216" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pset" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="413984753" name="" x="2250" y="216" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="644543681" x="2304" y="288" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qset" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="127031286" name="" x="2250" y="288" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:tbreakn" id="1768332969" x="2268" y="144" w="78" h="59" z="70" orient="0" defn="master:tbreakn" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130641473">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="T_GFL" />
            <param name="TO2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="380416158" x="2196" y="144" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK_GFL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="87140622" name="" x="2196" y="144" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1599161183" name="" x="2232" y="54" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="23710237" x="2286" y="54" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GFL_Support" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="314866374" x="2196" y="54" w="76" h="22" z="50" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="5.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="412194826" name="" x="1872" y="36" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="128244347" x="1926" y="36" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GFM_3_Filter" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1924200426" x="1836" y="36" w="76" h="22" z="20" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="120" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="718575054" name="" x="5346" y="90" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="2142184183" x="5310" y="90" w="76" h="22" z="120" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="450" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1839608369" x="5382" y="90" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pll_integral" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1530002446" x="5382" y="126" w="88" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pll_proportional" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="879031569" x="5310" y="126" w="76" h="22" z="130" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="50" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="300227099" name="" x="5346" y="126" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="1180934923" x="2412" y="666" w="900" h="504" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[IEEE 09 Test System with GFM, GFL, and SG Models
Date: Fall 2020
Developed by: Rick Wallace Kenyon

Steady state model built by PSCAD, see other note.
All dynamic models in this system were developed and installed by Wallace Kenyon, based on various academic resources. See paper 'Open-Source PSCAD Grid-Following and Grid-Forming and A Benchmark for Zero-Inertia Power System Simulations' for mathematical formulation. This paper has been submitted to the 2021 Kansas Power and Energy Conference.

Please communicate with Wallace about changes to improve the model:
rike4641@colorado.edu, mattime07@gmail.com

]]></Sticky>
        <User classid="UserCmp" name="Kenyon_Library:GFM_Inverter_Dev4" id="1151163975" x="2322" y="612" w="153" h="84" z="240" orient="4" defn="PMView_testing_NREL_GFM:GFM_Inverter_Dev4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="19833110">
            <param name="Name" value="" />
            <param name="f_base" value="60" />
            <param name="s_base" value="200000" />
            <param name="v_base" value="13.8" />
            <param name="p_ref_pu" value="Pset" />
            <param name="Release_Time" value="2" />
            <param name="VQ_Control" value="1" />
            <param name="q_ref_pu" value="Qset" />
            <param name="v_ref_pu" value="Vsched" />
            <param name="p_calc" value="1" />
            <param name="VR_enable" value="1" />
            <param name="Tavr_release" value="0.2" />
            <param name="Q_set_delay" value="0.5" />
            <param name="P_set_delay" value="0.1" />
            <param name="P_set_rate" value="1.0" />
            <param name="Lf_in" value="0.15" />
            <param name="Rf1_in" value="0.005" />
            <param name="Cf_in" value="2.6" />
            <param name="Rf2_in" value="0.0" />
            <param name="Lc_in" value="0.15" />
            <param name="Rc_in" value="0.005" />
            <param name="Rv_in" value="0.2" />
            <param name="Wc_pll" value="500" />
            <param name="Wc_s_meas" value="GFM_3_Filter" />
            <param name="Wc_VR" value="60" />
            <param name="AGC_Filter" value="0.5" />
            <param name="Ki_pll" value="415" />
            <param name="Kp_pll" value="52" />
            <param name="Rp" value="GFM_3_Droop" />
            <param name="Rq" value="0.05" />
            <param name="G_ff_v" value="1.0" />
            <param name="Ki_current" value="1.19" />
            <param name="Kp_current" value="0.73" />
            <param name="G_ff_i" value="1.0" />
            <param name="Ki_voltage" value="1.16" />
            <param name="Kp_voltage" value="0.52" />
            <param name="Ki_avr" value="10" />
            <param name="Kp_avr" value="5" />
            <param name="Ki_Q" value="3" />
            <param name="Kp_Q" value="0.1" />
            <param name="current_out" value="Iabc_GFM_3" />
            <param name="voltage_out" value="Vabc_GFM_3" />
            <param name="Q_out" value="Q_GFM_3" />
            <param name="P_out" value="P_GFM_3" />
            <param name="freq_out" value="Freq_out_3" />
            <param name="AGC_timestep" value="1" />
            <param name="AGC_Gain" value="0.1" />
            <param name="AGC_Time" value="20" />
            <param name="overload_delay" value="0.0" />
            <param name="P_min_pu" value="0.2" />
            <param name="P_max_pu" value="1.0" />
            <param name="Freq_limit_min" value="-0.5" />
            <param name="Freq_limit_max" value="0.5" />
            <param name="K_limit_p" value="0.1" />
            <param name="K_limit_i" value="0.01" />
            <param name="cur_limit_time" value="5" />
            <param name="cur_limit_val" value="1.1" />
            <param name="anti_windup_type" value="1" />
          </paramlist>
          <paramlist link="408889807" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="26894154" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1617222121" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1014160533" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="954338249" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1566113950" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1882714025" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="932422800" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="261014948" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1780727762" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1465230213" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="465900478" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="121959806" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="244833443" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1817177344" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="534156820" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="526115687" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="881744630" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="942272511" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="105281112" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="101680958" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="145645306" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="956450998" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="2128713644" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="815984305" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="492126571" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1910027302" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1842568014" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1740892509" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="210117205" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1016539299" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1144659922" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1692948715" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="475166956" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1639981561" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1311798444" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="368135286" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1265173871" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="220539891" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="758470414" name="frame" x="2574" y="1368" w="1224" h="774" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="" />
            <param name="xangle" value="1249832944" />
          </paramlist>
          <paramlist link="758470414" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="824318018" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="824318018" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="2028424514" name="P_1" link="1835560046" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1881961401" name="P_2" link="1141176243" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1879782670" name="P_3" link="1823857658" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="32936344" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.25" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="32936344" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="254679973" name="Q_1_1" link="1853569516" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1487114571" name="Q_2_1" link="2063431903" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1970321127" name="Q_3" link="1899093061" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="249644060" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="249644060" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="316564387" name="Tm_pu_1" link="2108288279" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <Curve classid="Curve" id="487629306" name="Tm_pu_2" link="1453654486" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <Curve classid="Curve" id="1112069672" name="Tm_pu_3" link="899485492" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1227963777" name="frame" x="252" y="1350" w="738" h="594" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
          </paramlist>
          <paramlist link="1227963777" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="520921768" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.2" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="520921768" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="425988816" name="V_1" link="525085490" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1389300088" name="V_2" link="809962715" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="481896036" name="V_3" link="589500812" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="218338928" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.2" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="218338928" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="824779363" name="V_4" link="444238274" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1575244142" name="V_5" link="2008903470" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="758813833" name="V_6" link="1713370832" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="563577855" name="V_7" link="2086628042" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1133049396" name="V_8" link="367942967" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1238291731" name="V_9" link="849020505" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="307133140" name="frame" x="270" y="2772" w="576" h="468" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="307133140" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1757533265" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1757533265" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1387926439" name="Ph_5" link="1525663437" color="0" bold="0" show="-2" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="164350575" name="Ph_4" link="1120412451" color="0" bold="0" show="-2" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1792493940" name="Ph_3" link="1138922647" color="0" bold="0" show="-2" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="760868274" name="Ph_2" link="262656776" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1950841817" name="Ph_1" link="1014442672" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="681441233" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="681441233" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="921455550" name="Ph_9" link="2098944067" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1260575" name="Ph_8" link="740487669" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1804201644" name="Ph_7" link="1576847026" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1113621031" name="Ph_6" link="625520563" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1863419959" name="frame" x="1386" y="1332" w="954" h="684" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
          </paramlist>
          <paramlist link="1863419959" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1090747328" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1090747328" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="2079212914" name="Ph_2r" link="1783329507" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="120464192" name="Ph_4r" link="1162832859" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="530699613" name="Ph_3r" link="701542962" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1303107013" name="Ph_5r" link="1241473370" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1060232844" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1060232844" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="213624448" name="Ph_6r" link="1855603257" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="528367812" name="Ph_7r" link="784830863" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="435066356" name="Ph_8r" link="101789400" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1135923833" name="Ph_9r" link="1580344924" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1644383415" name="frame" x="3924" y="1476" w="828" h="612" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
          </paramlist>
          <paramlist link="1644383415" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="302123457" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="302123457" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1758422414" name="Ph_7_5" link="1672874074" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="936569919" name="Ph_7_2" link="606014549" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="794772251" name="Ph_4_1" link="1080884598" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1350577187" name="Ph_5_4" link="2082043140" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="200704762" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="200704762" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1760564596" name="Ph_9_8" link="1626924446" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="431262879" name="Ph_9_6" link="1992808468" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="392602395" name="Ph_9_3" link="579492453" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="99876029" name="Ph_8_7" link="900508967" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1950728074" name="frame" x="3708" y="936" w="1242" h="666" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="" />
            <param name="xangle" value="1093076944" />
          </paramlist>
          <paramlist link="1950728074" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1088710505" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.25" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1088710505" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1228964525" name="Freq_out_1" link="567774704" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1762541656" name="Freq_out_2" link="564520035" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1289077079" name="Freq_out_3" link="1146938801" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="640823313" name="Freq_avg" link="986676026" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1891375911" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1891375911" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1708992529" name="ROCOF_1" link="1516558851" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="127613158" name="ROCOF_2" link="667798840" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1548421207" name="ROCOF_3" link="1426308151" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="778643756" name="ROCOF_sys" link="75326317" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1797220457" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="10" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1797220457" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1757449038" name="ROCOF_1_S" link="1482966542" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1798731726" name="ROCOF_2_S" link="1803917486" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="371344888" name="ROCOF_3_S" link="1841378039" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1564641823" name="ROCOF_sys_S" link="1421087224" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1785787080" name="frame" x="4158" y="270" w="900" h="594" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="" />
            <param name="xangle" value="0" />
          </paramlist>
          <paramlist link="1785787080" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="337436442" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="337436442" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1276566893" name="Freq1" link="964122849" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1774124558" name="Freq2" link="453904074" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="205853834" name="Freq3" link="823434489" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="982002993" name="Freq_avg_PLL" link="353660869" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1848506814" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1848506814" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="272299144" name="Freq6" link="327458470" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1151206473" name="Freq5" link="575224237" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="579427735" name="Freq4" link="1849104858" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1877471439" name="Freq7" link="205809379" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="2034100755" name="Freq8" link="516797833" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="606361537" name="Freq9" link="717191995" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="PSCADView:PMView" id="1220580737" x="1908" y="540" w="100" h="100" z="160" orient="4" defn="PSCADView:PMView" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43565601">
            <param name="Name" value="" />
            <param name="T0" value="5" />
            <param name="ibr_type" value="0" />
            <param name="transient_enable" value="0" />
            <param name="trans_enable" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2065487013" name="" x="1962" y="522" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mrun" id="788598121" x="1674" y="396" w="90" h="115" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43452455">
            <param name="NV" value="1" />
            <param name="ENAB" value="1" />
            <param name="STDEV" value="1" />
            <param name="SeedMethod" value="0" />
            <param name="SeedValue" value="23309" />
            <param name="VType1" value="0" />
            <param name="IType1" value="0" />
            <param name="VType2" value="0" />
            <param name="IType2" value="1" />
            <param name="VType3" value="0" />
            <param name="IType3" value="1" />
            <param name="VType4" value="0" />
            <param name="IType4" value="1" />
            <param name="VType5" value="0" />
            <param name="IType5" value="1" />
            <param name="VType6" value="0" />
            <param name="IType6" value="1" />
            <param name="V1Label" value="Var # 1" />
            <param name="V2Label" value="Var # 2" />
            <param name="V3Label" value="Var # 3" />
            <param name="V4Label" value="Var # 4" />
            <param name="V5Label" value="Var # 5" />
            <param name="V6Label" value="Var # 6" />
            <param name="V1DR" value="0.0" />
            <param name="V2DR" value="0.0" />
            <param name="V3DR" value="0.0" />
            <param name="V4DR" value="0.0" />
            <param name="V5DR" value="0.0" />
            <param name="V6DR" value="0.0" />
            <param name="V1DI" value="0" />
            <param name="V2DI" value="0" />
            <param name="V3DI" value="0" />
            <param name="V4DI" value="0" />
            <param name="V5DI" value="0" />
            <param name="V6DI" value="0" />
            <param name="N1R" value="10" />
            <param name="Min1R" value="0.0" />
            <param name="Inc1R" value=".1" />
            <param name="Max1R" value="1" />
            <param name="V1Run1R" value="1" />
            <param name="V1Run6R" value="6" />
            <param name="V1Run2R" value="2" />
            <param name="V1Run7R" value="7" />
            <param name="V1Run3R" value="3" />
            <param name="V1Run8R" value="8" />
            <param name="V1Run4R" value="4" />
            <param name="V1Run9R" value="9" />
            <param name="V1Run5R" value="5" />
            <param name="V1Run10R" value="10" />
            <param name="N1I" value="10" />
            <param name="Min1I" value="13" />
            <param name="Inc1I" value="1" />
            <param name="Max1I" value="13" />
            <param name="V1Run1I" value="1" />
            <param name="V1Run6I" value="6" />
            <param name="V1Run2I" value="2" />
            <param name="V1Run7I" value="7" />
            <param name="V1Run3I" value="3" />
            <param name="V1Run8I" value="8" />
            <param name="V1Run4I" value="4" />
            <param name="V1Run9I" value="9" />
            <param name="V1Run5I" value="5" />
            <param name="V1Run10I" value="10" />
            <param name="N2R" value="10" />
            <param name="Min2R" value="0.0" />
            <param name="Inc2R" value="1.0" />
            <param name="Max2R" value="1.0" />
            <param name="V2Run1R" value="1" />
            <param name="V2Run6R" value="6" />
            <param name="V2Run2R" value="2" />
            <param name="V2Run7R" value="7" />
            <param name="V2Run3R" value="3" />
            <param name="V2Run8R" value="8" />
            <param name="V2Run4R" value="4" />
            <param name="V2Run9R" value="9" />
            <param name="V2Run5R" value="5" />
            <param name="V2Run10R" value="10" />
            <param name="N2I" value="10" />
            <param name="Min2I" value="0" />
            <param name="Inc2I" value="1" />
            <param name="Max2I" value="10" />
            <param name="V2Run1I" value="1" />
            <param name="V2Run6I" value="6" />
            <param name="V2Run2I" value="2" />
            <param name="V2Run7I" value="7" />
            <param name="V2Run3I" value="3" />
            <param name="V2Run8I" value="8" />
            <param name="V2Run4I" value="4" />
            <param name="V2Run9I" value="9" />
            <param name="V2Run5I" value="5" />
            <param name="V2Run10I" value="10" />
            <param name="N3R" value="10" />
            <param name="Min3R" value="0.0" />
            <param name="Inc3R" value="1.0" />
            <param name="Max3R" value="1.0" />
            <param name="V3Run1R" value="1" />
            <param name="V3Run6R" value="6" />
            <param name="V3Run2R" value="2" />
            <param name="V3Run7R" value="7" />
            <param name="V3Run3R" value="3" />
            <param name="V3Run8R" value="8" />
            <param name="V3Run4R" value="4" />
            <param name="V3Run9R" value="9" />
            <param name="V3Run5R" value="5" />
            <param name="V3Run10R" value="10" />
            <param name="N3I" value="10" />
            <param name="Min3I" value="0" />
            <param name="Inc3I" value="1" />
            <param name="Max3I" value="10" />
            <param name="V3Run1I" value="1" />
            <param name="V3Run6I" value="6" />
            <param name="V3Run2I" value="2" />
            <param name="V3Run7I" value="7" />
            <param name="V3Run3I" value="3" />
            <param name="V3Run8I" value="8" />
            <param name="V3Run4I" value="4" />
            <param name="V3Run9I" value="9" />
            <param name="V3Run5I" value="5" />
            <param name="V3Run10I" value="10" />
            <param name="N4R" value="10" />
            <param name="Min4R" value="0.0" />
            <param name="Inc4R" value="1.0" />
            <param name="Max4R" value="1.0" />
            <param name="V4Run1R" value="1" />
            <param name="V4Run6R" value="6" />
            <param name="V4Run2R" value="2" />
            <param name="V4Run7R" value="7" />
            <param name="V4Run3R" value="3" />
            <param name="V4Run8R" value="8" />
            <param name="V4Run4R" value="4" />
            <param name="V4Run9R" value="9" />
            <param name="V4Run5R" value="5" />
            <param name="V4Run10R" value="10" />
            <param name="N4I" value="10" />
            <param name="Min4I" value="0" />
            <param name="Inc4I" value="1" />
            <param name="Max4I" value="0" />
            <param name="V4Run1I" value="1" />
            <param name="V4Run6I" value="6" />
            <param name="V4Run2I" value="2" />
            <param name="V4Run7I" value="7" />
            <param name="V4Run3I" value="3" />
            <param name="V4Run8I" value="8" />
            <param name="V4Run4I" value="4" />
            <param name="V4Run9I" value="9" />
            <param name="V4Run5I" value="5" />
            <param name="V4Run10I" value="10" />
            <param name="N5R" value="10" />
            <param name="Min5R" value="0.0" />
            <param name="Inc5R" value="1.0" />
            <param name="Max5R" value="1.0" />
            <param name="V5Run1R" value="1" />
            <param name="V5Run6R" value="6" />
            <param name="V5Run2R" value="2" />
            <param name="V5Run7R" value="7" />
            <param name="V5Run3R" value="3" />
            <param name="V5Run8R" value="8" />
            <param name="V5Run4R" value="4" />
            <param name="V5Run9R" value="9" />
            <param name="V5Run5R" value="5" />
            <param name="V5Run10R" value="10" />
            <param name="N5I" value="10" />
            <param name="Min5I" value="0" />
            <param name="Inc5I" value="1" />
            <param name="Max5I" value="10" />
            <param name="V5Run1I" value="1" />
            <param name="V5Run6I" value="6" />
            <param name="V5Run2I" value="2" />
            <param name="V5Run7I" value="7" />
            <param name="V5Run3I" value="3" />
            <param name="V5Run8I" value="8" />
            <param name="V5Run4I" value="4" />
            <param name="V5Run9I" value="9" />
            <param name="V5Run5I" value="5" />
            <param name="V5Run10I" value="10" />
            <param name="N6R" value="10" />
            <param name="Min6R" value="0.0" />
            <param name="Inc6R" value="1.0" />
            <param name="Max6R" value="1.0" />
            <param name="V6Run1R" value="1" />
            <param name="V6Run6R" value="6" />
            <param name="V6Run2R" value="2" />
            <param name="V6Run7R" value="7" />
            <param name="V6Run3R" value="3" />
            <param name="V6Run8R" value="8" />
            <param name="V6Run4R" value="4" />
            <param name="V6Run9R" value="9" />
            <param name="V6Run5R" value="5" />
            <param name="V6Run10R" value="10" />
            <param name="N6I" value="10" />
            <param name="Min6I" value="0" />
            <param name="Inc6I" value="1" />
            <param name="Max6I" value="10" />
            <param name="V6Run1I" value="1" />
            <param name="V6Run6I" value="6" />
            <param name="V6Run2I" value="2" />
            <param name="V6Run7I" value="7" />
            <param name="V6Run3I" value="3" />
            <param name="V6Run8I" value="8" />
            <param name="V6Run4I" value="4" />
            <param name="V6Run9I" value="9" />
            <param name="V6Run5I" value="5" />
            <param name="V6Run10I" value="10" />
            <param name="NM" value="0" />
            <param name="OUTNAM" value="mrunout.out" />
            <param name="Repeat" value="1" />
            <param name="Opt" value="1" />
            <param name="MinMax" value="1" />
            <param name="NDIV" value="10" />
            <param name="MType1" value="2" />
            <param name="MType2" value="2" />
            <param name="MType3" value="2" />
            <param name="MType4" value="2" />
            <param name="MType5" value="2" />
            <param name="MType6" value="2" />
            <param name="RType1" value="3" />
            <param name="O1Label" value="Out # 1" />
            <param name="RType2" value="3" />
            <param name="O2Label" value="Out # 2" />
            <param name="RType3" value="3" />
            <param name="O3Label" value="Out # 3" />
            <param name="RType4" value="3" />
            <param name="O4Label" value="Out # 4" />
            <param name="RType5" value="3" />
            <param name="O5Label" value="Out # 5" />
            <param name="RType6" value="3" />
            <param name="O6Label" value="Out # 6" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="1400739297" x="2088" y="540" w="131" h="89" z="170" orient="4" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="86463138">
            <param name="Name" value="" />
            <param name="Tmva" value="100.0 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.05860 [pu]" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="1" />
            <param name="V1" value="13.8 [kV]" />
            <param name="V2" value="230.0 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="533708948" name="" x="2142" y="612" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1316242959" x="2106" y="594" w="34" h="26" z="0" orient="6" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="924671843" name="" x="2088" y="576" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1899921096" name="" x="2106" y="576" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1070293858" name="" x="2052" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="407907909" x="2178" y="486" w="22" h="76" z="150" orient="7" defn="master:const" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="51270322" name="" x="2142" y="522" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:multimeter" id="1162664548" x="2214" y="612" w="44" h="54" z="180" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="13.8 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="Vrms_gridSide_LCL" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="261434491" name="" x="2142" y="612" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="1098852467" name="frame" link="-1" x="1404" y="666" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1098852467">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="185115881" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="185115881">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="358670432" name="Vrms_gridSide_LCL" link="475821776" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" id="475821776" name="master:pgb" x="2160" y="702" w="120" h="40" z="190" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="65740200">
            <param name="Name" value="Vrms_gridSide_LCL" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="893704472" name="master:datalabel" x="2106" y="702" w="108" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vrms_gridSide_LCL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1411284038" name="" x="2106" y="702" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1820690870" name="" x="1890" y="360" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1091052573" name="" x="1890" y="396" w="28" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="638264142" name="" x="1728" y="360" w="172" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="334700680" x="2214" y="324" w="76" h="22" z="100" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.03" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1400195373" x="2304" y="324" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vsched" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="166777163" name="" x="2250" y="324" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="GFM_Inverter_Dev4" group="" url="" version="" build="" crc="85992730" instances="0" key="" view="false" date="1775514979" id="1292372827">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Base Frequency" name="f_base" group="" unit="Hz" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[60]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Base Power" name="s_base" group="" unit="kVA" min="0" max="1000000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Base Voltage" name="v_base" group="" unit="kV" min="0" max="1000" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.20785]]></value>
            <cond />
            <help><![CDATA[L-L voltage of inverter]]></help>
          </parameter>
          <parameter desc="Real Power Set Point" name="p_ref_pu" group="General" unit="pu" min="0" max="1.1" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help><![CDATA[Only used if starting as GFL]]></help>
          </parameter>
          <parameter desc="Release Time" name="Release_Time" group="Synchronization" unit="s" min="0" max="100" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Voltage/Reactive Power Control" name="VQ_Control" group="General" type="Choice" helpmode="Append">
            <value><![CDATA[0]]></value>
            <cond />
            <help><![CDATA[Reactive Power Droop, or Voltage Regulation with PI Controller]]></help>
            <choice><![CDATA[0 = Reactive Droop]]></choice>
            <choice><![CDATA[1 = Voltage Regulation]]></choice>
          </parameter>
          <parameter desc="Reactive Power Set Point" name="q_ref_pu" group="General" unit="pu" min="-1.0" max="1.0" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help><![CDATA[If acting as reactive droop, achieves this operating point before release]]></help>
          </parameter>
          <parameter desc="Voltage Set Point" name="v_ref_pu" group="" unit="pu" min="0" max="1.5" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help><![CDATA[Voltage reference if tracking a voltage set point]]></help>
          </parameter>
          <parameter desc="Power Calculation" name="p_calc" group="General" type="Choice" helpmode="Append">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
            <choice><![CDATA[0 = Capacitor Voltage]]></choice>
            <choice><![CDATA[1 = Grid Voltage]]></choice>
          </parameter>
          <parameter desc="Virtual Resistor" name="VR_enable" group="General" type="Choice" helpmode="Append">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
            <choice><![CDATA[0 = Disable]]></choice>
            <choice><![CDATA[1 = Enable]]></choice>
          </parameter>
          <parameter desc="AVR Release Delay" name="Tavr_release" group="Synchronization" unit="s" min="0" max="10" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.2]]></value>
            <cond />
            <help><![CDATA[If using AVR, engaged after primary release plus this delay.]]></help>
          </parameter>
          <parameter desc="Reactive Set Point Delay" name="Q_set_delay" group="Synchronization" unit="s" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.5]]></value>
            <cond />
            <help><![CDATA[Upon completed real power ramp, additional delay to adjust voltage for reactive power]]></help>
          </parameter>
          <parameter desc="Real Power Set Point Delay" name="P_set_delay" group="Synchronization" unit="s" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Real Power Set Point Rate" name="P_set_rate" group="Synchronization" unit="%/s" min="0" max="10" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="Passive Components" visible="true">
          <cond />
          <parameter desc="Filter Inductor" name="Lf_in" group="Physical Setpoint" unit="pu" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.15]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Filter Resistance" name="Rf1_in" group="Physical Setpoint" unit="pu" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.005]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Filter Capacitor" name="Cf_in" group="Physical Setpoint" unit="pu" min="0" max="10000" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.6]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Filter Capacitor Resistance" name="Rf2_in" group="Physical Setpoint" unit="pu" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Coupling Inductor" name="Lc_in" group="Physical Setpoint" unit="pu" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.15]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Coupling Resistance" name="Rc_in" group="Physical Setpoint" unit="pu" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.005]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Virtual Resistor" name="Rv_in" group="Physical Setpoint" unit="" min="0" max="10" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.09]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="Filter Parameters" visible="true">
          <cond />
          <parameter desc="Phase-Locked Loop Filter" name="Wc_pll" group="" unit="rad/s" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[500]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Power Measurement Filter" name="Wc_s_meas" group="" unit="rad/s" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[157]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Virtual Resistor Filter Cutoff" name="Wc_VR" group="General" unit="rad/s" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[60]]></value>
            <cond />
            <help><![CDATA[High pass filter]]></help>
          </parameter>
          <parameter desc="AGC Frequency Filter" name="AGC_Filter" group="General" unit="s" min="0" max="10" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.5]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="Controller Gains" visible="true">
          <cond />
          <parameter desc="Integral Gain" name="Ki_pll" group="Phase-Locked Loop" unit="pu/s" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[416]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Proportional Gain" name="Kp_pll" group="Phase-Locked Loop" unit="pu" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[52]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Active Power Droop Gain" name="Rp" group="Power Controller" unit="pu/s" min="0" max="10000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.05]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Reactive Power Droop Gain" name="Rq" group="Power Controller" unit="V/Q" min="0" max="10000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.05]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Voltage Feedforward Gain" name="G_ff_v" group="Inner Current Controller" unit="" min="0" max="1" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Integral Gain" name="Ki_current" group="Inner Current Controller" unit="pu*s" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.19]]></value>
            <cond />
            <help><![CDATA[Per unit proportional to Z base]]></help>
          </parameter>
          <parameter desc="Proportional Gain" name="Kp_current" group="Inner Current Controller" unit="pu" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.73]]></value>
            <cond />
            <help><![CDATA[Per unit proportional to Z base]]></help>
          </parameter>
          <parameter desc="Current Feedforward Gain" name="G_ff_i" group="Innver Voltage Controller" unit="" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Integral Gain" name="Ki_voltage" group="Innver Voltage Controller" unit="pu/s" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.16]]></value>
            <cond />
            <help><![CDATA[Per unit inversely proportional to Z base]]></help>
          </parameter>
          <parameter desc="Proportional Gain" name="Kp_voltage" group="Innver Voltage Controller" unit="pu" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.52]]></value>
            <cond />
            <help><![CDATA[Per unit inversely proportional to Z base]]></help>
          </parameter>
          <parameter desc="Integral Gain" name="Ki_avr" group="Pseudo AVR" unit="1/s" min="0" max="100" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[10]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Proportional Gain" name="Kp_avr" group="Pseudo AVR" unit="dimensionless" min="0" max="100" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Integral Gain" name="Ki_Q" group="Q Recovery" unit="V/Q*s" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[3]]></value>
            <cond />
            <help><![CDATA[Integral gain of reactive power recovery]]></help>
          </parameter>
          <parameter desc="Proportional Gain" name="Kp_Q" group="Q Recovery" unit="V/Q" min="0" max="100" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help><![CDATA[Proportional gain of reactive power recovery]]></help>
          </parameter>
        </category>
        <category name="Monitoring" visible="true">
          <cond />
          <parameter desc="Current Out" name="current_out" group="" unit="kA" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Output" dim="3">
            <value><![CDATA[Iabc_out]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Voltage Out" name="voltage_out" group="General" unit="kV" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Output" dim="3">
            <value><![CDATA[Vabc_out]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Reactive Power Out" name="Q_out" group="General" unit="Mvar" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Output" dim="1">
            <value><![CDATA[Q_out]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Real Power Out" name="P_out" group="General" unit="MW" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Output" dim="1">
            <value><![CDATA[P_out]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Frequency" name="freq_out" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Output" dim="1">
            <value><![CDATA[Freq_out]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="AGC" visible="true">
          <cond />
          <parameter desc="AGC Time Step" name="AGC_timestep" group="" unit="s" min="1e-6" max="1000" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AGC Gain" name="AGC_Gain" group="General" unit="pu/s" min="0" max="1" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AGC Enable Time" name="AGC_Time" group="General" unit="s" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[10]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="Limiting" visible="true">
          <cond />
          <parameter desc="Overload Enable Delay" name="overload_delay" group="Power" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help><![CDATA[Delay from release time until overload protection is enabled. Implements largest of set piont recovery elapsed time or this value]]></help>
          </parameter>
          <parameter desc="Enable Limit Time" name="cur_limit_time" group="Current" unit="s" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Limit" name="cur_limit_val" group="Current" unit="p.u." min="0" max="5" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.1]]></value>
            <cond />
            <help><![CDATA[per unit of machine base current]]></help>
          </parameter>
          <parameter desc="Anti-Windup Control" name="anti_windup_type" group="Current" type="Choice" helpmode="Append">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
            <choice><![CDATA[0 = None]]></choice>
            <choice><![CDATA[1 = Conditional Integration]]></choice>
          </parameter>
          <parameter desc="Minimum Real Power" name="P_min_pu" group="Power" unit="pu" min="-2" max="2" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum Real Power" name="P_max_pu" group="Power" unit="pu" min="0" max="2" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Minimum Frequency Deviation" name="Freq_limit_min" group="Power" unit="Hz" min="-5" max="0" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-0.5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum Frequency Deviation" name="Freq_limit_max" group="Power" unit="" min="0" max="5" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Proportional Gain" name="K_limit_p" group="Power" unit="rad/sbase" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Integral Gain" name="K_limit_i" group="Power" unit="rad/sbase*s" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="E_connect" x="90" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-56" y="-38" width="125" height="78" stroke="Black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Olive" fill-bg="Teal" />
        <text x="-20" y="-2" stroke="Black" font-size="Medium" text-anchor="Middle"><![CDATA[Inverter]]></text>
        <text x="-20" y="-21" stroke="Black" font-size="Medium" text-anchor="Middle"><![CDATA[GFM: B]]></text>
        <rect x="11" y="13" width="53" height="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" fill-style="BkDiag" fill-fg="Blue" fill-bg="Lime" />
        <rect x="-49" y="13" width="53" height="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" fill-style="FwDiag" fill-fg="Blue" fill-bg="Lime" />
        <ellipse cx="45" cy="-21" rx="8" ry="7" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Solid" fill-fg="Yellow" fill-bg="Yellow" />
        <line x1="45" y1="-13" x2="45" y2="-9" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="45" y1="-32" x2="45" y2="-29" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="35" y1="-21" x2="31" y2="-21" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="58" y1="-21" x2="54" y2="-21" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="36" y1="-30" x2="39" y2="-27" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="51" y1="-15" x2="54" y2="-12" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="38" y1="-15" x2="35" y2="-12" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="54" y1="-29" x2="51" y2="-26" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="90" y1="0" x2="69" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-23" y="26" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[$s_base]]></text>
        <text x="36" y="26" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[$v_base]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <Frame classid="GraphFrame" id="482582884" name="frame" x="5400" y="2556" w="810" h="1134" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="" />
            <param name="xangle" value="0" />
          </paramlist>
          <paramlist link="482582884" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="369056896" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="500" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="369056896" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1393335904" name="P_instant" link="783866971" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1019321349" name="P_meas" link="1298805801" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="373107088" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="373107088" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="285244505" name="Freq_Ang_Int" link="1848922252" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="809102846" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="200" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="809102846" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1590849347" name="Q_instant" link="1099331446" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1349149093" name="Q_meas" link="639733" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1853760562" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.025" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1853760562" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="248726769" name="Vm_ref_d" link="1013102947" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <Curve classid="Curve" id="1918444807" name="Vm_ref_q" link="1236905248" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="781655988" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="2000" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="781655988" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1598296333" name="Iref_d" link="1400229467" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <Curve classid="Curve" id="1965085493" name="Iref_q" link="1668716854" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="178631520" name="frame" x="5742" y="1674" w="576" h="828" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="" />
            <param name="xangle" value="6357024" />
          </paramlist>
          <paramlist link="178631520" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1180462230" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1180462230" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1285188185" name="Vi_d" link="209810647" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="826096164" name="Vi_q" link="54566145" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1767503785" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1767503785" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="554615515" name="If_d" link="1355463579" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="677113141" name="If_q" link="1964818828" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="881965433" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="25000" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="881965433" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="533000672" name="Vo_d" link="733208787" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="614961981" name="Vo_q" link="1946380477" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1852738749" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.025" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1852738749" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="761312927" name="Io_d" link="355720576" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1809152626" name="Io_q" link="1749549441" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="874421555" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="25000" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="874421555" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="711694552" name="Vg_d" link="1271146044" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1824885014" name="Vg_q" link="980297406" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="1540386747" x="702" y="2214" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="AGC_Enable" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="1438537643" x="558" y="2214" w="76" h="21" z="1010" orient="0" defn="master:time-sig" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:compare" id="829174322" x="630" y="2214" w="80" h="59" z="1030" orient="0" defn="master:compare" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="AGC_Time" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1156255136" name="" x="666" y="2214" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:import" id="642704480" x="1008" y="522" w="104" h="25" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="AGC_Time" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1064638565" x="666" y="504" w="103" h="25" z="90" orient="0" defn="master:import" link="-1" q="4" disable="false">
