<project name="a9_Bus_Zero_Inertia" version="5.0.1" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="adarbandi,1397677439" />
    <param name="time_duration" value="8" />
    <param name="time_step" value="20" />
    <param name="sample_step" value="500" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="$(Namespace).out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="14335" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="ngr638, 1776040308" />
    <param name="startup_filename" value="" />
    <param name="sparsity_threshold" value="200" />
  </paramlist>
  <paramlist name="Validation" />
  <definitions>
    <Definition classid="RowDefn" name="TLine_2" group="" url="" version="RowDefn" build="RowDefn" crc="97867424" key="" view="false" date="1772647834" id="1870694689">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="1167246684" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="458304764" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0119 [pu/m]" />
            <param name="XLPUP2" value="0.1008 [pu/m]" />
            <param name="BPUP2" value="0.2090 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="TLine_1" group="" url="" version="RowDefn" build="RowDefn" crc="118082315" key="" view="false" date="1772647834" id="670681311">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="107745172" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="243188917" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0085 [pu/m]" />
            <param name="XLPUP2" value="0.0576 [pu/m]" />
            <param name="BPUP2" value="0.1490 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="T6_10" group="" url="" version="RowDefn" build="RowDefn" crc="33832284" key="" view="false" date="1772647834" id="976993118">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="1784712158" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="523586220" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.0390 [pu/m]" />
            <param name="XLPUP2" value="0.1738 [pu/m]" />
            <param name="BPUP2" value="0.3580 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="T5_8" group="" url="" version="RowDefn" build="RowDefn" crc="122047372" key="" view="false" date="1772647834" id="1564504284">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="1154509329" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="862265274" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.032 [pu/m]" />
            <param name="XLPUP2" value="0.161 [pu/m]" />
            <param name="BPUP2" value="0.306 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="T4_8" group="" url="" version="RowDefn" build="RowDefn" crc="61601565" key="" view="false" date="1772647834" id="873152054">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="1820233824" x="594" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1610270113" x="594" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.017 [pu/m]" />
            <param name="XLPUP2" value="0.092 [pu/m]" />
            <param name="BPUP2" value="0.158 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="RowDefn" name="T4_7" group="" url="" version="RowDefn" build="RowDefn" crc="118010727" key="" view="false" date="1772647834" id="1526760569">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Berg_Options" id="297089287" x="576" y="180" w="456" h="152" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000 [Hz]" />
            <param name="TZ" value="0.005 [ms]" />
            <param name="TP" value="0.005 [ms]" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:Line_ManualYZ" id="1407593834" x="576" y="342" w="456" h="222" z="0" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="LONGLN" value="0" />
            <param name="VR" value="230 [kV]" />
            <param name="MVA" value="100 [MVA]" />
            <param name="RPUP" value="6.76e-8 [pu/m]" />
            <param name="XLPUP" value="9.6e-7 [pu/m]" />
            <param name="XCPUP" value="5.78e5 [pu*m]" />
            <param name="RPUZ" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ" value="2.5e-6 [pu/m]" />
            <param name="XCPUZ" value="8.14e5 [pu*m]" />
            <param name="RPUZM" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM" value="6.37e-7 [pu/m]" />
            <param name="XCPUZM" value="5.4e7 [pu*m]" />
            <param name="RP" value="3.576e-5 [ohm/m]" />
            <param name="XLP" value="5.078e-4 [ohm/m]" />
            <param name="XCP" value="305.8 [Mohm*m]" />
            <param name="RZ" value="3.63e-4 [ohm/m]" />
            <param name="XLZ" value="1.323e-3 [ohm/m]" />
            <param name="XCZ" value="430.6 [Mohm*m]" />
            <param name="RZM" value="2.83e-4 [ohm/m]" />
            <param name="XLZM" value="3.37e-4 [ohm/m]" />
            <param name="XCZM" value="28560.0 [Mohm*m]" />
            <param name="RTP" value="3.576e-5 [ohm/m]" />
            <param name="TTP" value="3.4185e-9 [s/m]" />
            <param name="ZTP" value="394.06 [ohm]" />
            <param name="RTZ" value="3.63e-4 [ohm/m]" />
            <param name="TTZ" value="4.65e-9 [s/m]" />
            <param name="ZTZ" value="754.77 [ohm]" />
            <param name="RTZM" value="2.83e-4 [ohm/m]" />
            <param name="TTZM" value="0.288e-9 [s/m]" />
            <param name="ZTZM" value="3102.4 [ohm]" />
            <param name="VR2" value="230 [kV]" />
            <param name="MVA2" value="100 [MVA]" />
            <param name="RPUP2" value="0.010 [pu/m]" />
            <param name="XLPUP2" value="0.068 [pu/m]" />
            <param name="BPUP2" value="0.176 [pu/m]" />
            <param name="RPUZ2" value="6.86e-7 [pu/m]" />
            <param name="XLPUZ2" value="2.5e-6 [pu/m]" />
            <param name="BPUZ2" value="1.23e-6 [pu/m]" />
            <param name="RPUZM2" value="5.35e-7 [pu/m]" />
            <param name="XLPUZM2" value="6.37e-7 [pu/m]" />
            <param name="BPUZM2" value="1.85e-8 [pu/m]" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="UserCmpDefn" name="T8_9" group="" url="" version="" build="" crc="121448228" instances="1" key="" view="false" date="1772646062" id="88296292">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[T8_9]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="233478269" x="288" y="126" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1448201151" x="486" y="126" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="973671355" name="" x="288" y="126" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1828603989" name="" x="432" y="126" w="64" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="TLine" id="1354660837" name="New_IEEE_09_CT:TLine_2" x="324" y="126" w="121" h="60" orient="0" defn="New_IEEE_09_CT:TLine_2" recv="-1" send="-1" back="-1" layer="" disable="false" crc="97156365">
          <User classid="UserCmp" name="a9_Bus_Zero_Inertia:TLine_2" id="1354660837" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="a9_Bus_Zero_Inertia:TLine_2" link="1354660837" layer="" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="T8_9" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="Length" value="0.001 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1772647834" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="108" y="-18" />
          <vertex x="108" y="0" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1985335701" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1319610570" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1788800263" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1929996041" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1000823092" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T8_9" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T7_8" group="" url="" version="" build="" crc="64874351" instances="1" key="" view="false" date="1772646062" id="75571500">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[T7_8]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1350587270" x="522" y="288" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1957834793" x="720" y="288" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="514679803" name="" x="522" y="288" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1213375244" name="" x="666" y="288" w="64" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="TLine" id="392134517" name="New_IEEE_09_CT:TLine_1" x="558" y="288" w="121" h="60" orient="0" defn="New_IEEE_09_CT:TLine_1" recv="-1" send="-1" back="-1" layer="" disable="false" crc="37281367">
          <User classid="UserCmp" name="a9_Bus_Zero_Inertia:TLine_1" id="392134517" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="a9_Bus_Zero_Inertia:TLine_1" link="392134517" layer="" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="T7_8" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="Length" value="0.001 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1772647834" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="108" y="-18" />
          <vertex x="108" y="0" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="496134884" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1269609945" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1366474866" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="957369079" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="533185601" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T7_8" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="psse" group="" url="" version="" build="" crc="36950811" instances="1" key="" view="false" date="1604095761" id="508881721">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-13" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[PSS/E]]></text>
        <text x="0" y="17" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[raw file]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <Sticky classid="Sticky" id="1710059549" x="0" y="0" w="1134" h="882" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[  0,    100.00, 33, 0, 0, 60.00       / October 01, 2013 15:59:49


    1,'Bus1        ',  16.5000,3,   1,   1,   1,1.04000,   0.0000
    2,'Bus 2       ',  18.0000,2,   1,   1,   1,1.02500,   9.3507
    3,'Bus 3       ',  13.8000,2,   1,   1,   1,1.02500,   5.1420
    4,'Bus 4       ', 230.0000,1,   1,   1,   1,1.02531,  -2.2174
    5,'Bus 5       ', 230.0000,1,   1,   1,   1,0.99972,  -3.6802
    6,'Bus 6       ', 230.0000,1,   1,   1,   1,1.01225,  -3.5666
    7,'Bus 7       ', 230.0000,1,   1,   1,   1,1.02683,   3.7961
    8,'Bus 8       ', 230.0000,1,   1,   1,   1,1.01727,   1.3373
    9,'Bus 9       ', 230.0000,1,   1,   1,   1,1.03269,   2.4448
0 / END OF BUS DATA, BEGIN LOAD DATA
    5,'1 ',1,   1,   1,   125.000,    50.000,     0.000,     0.000,     0.000,    -0.000,   1,1
    6,'1 ',1,   1,   1,    90.000,    30.000,     0.000,     0.000,     0.000,    -0.000,   1,1
    8,'1 ',1,   1,   1,   100.000,    35.000,     0.000,     0.000,     0.000,    -0.000,   1,1
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
    1,'1 ',    71.627,    27.915,  9900.000, -9900.000,1.04000,    0,   500.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   450.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    2,'1 ',   163.000,     4.903,  9900.000, -9900.000,1.02500,    0,   250.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   240.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    3,'1 ',    85.000,   -11.449,  9900.000, -9900.000,1.02500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
    5,     4,'1 ', 0.01000, 0.06800,0.17600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    6,     4,'1 ', 0.01700, 0.09200,0.15800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    7,     5,'1 ', 0.03200, 0.16100,0.30600,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    9,     6,'1 ', 0.03900, 0.17380,0.35800,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    7,     8,'1 ', 0.00850, 0.05760,0.14900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    8,     9,'1 ', 0.01190, 0.10080,0.20900,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
    4,    1,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05760, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     0, 1.50000, 0.51000, 1.50000, 0.51000,159, 0, 0.00000, 0.00000
1.00000,  0.000
    2,    7,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.06250, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     2, 1.10000, 0.90000, 1.00000, 0.99000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
    9,    3,    0,'1 ',1,1,1,  0.00000,  0.00000,2,'        ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
 0.00000, 0.05860, 100.00
1.00000,  0.000,   0.000,   0.00,   0.00,   0.00,0,     9, 1.10000, 0.90000, 1.00000, 0.99000, 33, 0, 0.00000, 0.00000
1.00000,  0.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,    0,     0.000,     1.000,'1           '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VOLTAGE SOURCE CONVERTER DATA
0 / END OF VOLTAGE SOURCE CONVERTER DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   1,'1       '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
    1,'1'
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA, BEGIN SWITCHED SHUNT DATA
0 /END OF SWITCHED SHUNT DATA, BEGIN GNE DEVICE DATA
0 /END OF GNE DEVICE DATA
Q
]]></Sticky>
        <grouping />
      </schematic>
      <references />
      <graphics>
        <paramlist />
        <Gfx classid="Graphics.Rectangle" id="303083861" x="-39" y="-39" w="78" h="78">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2088365942" x="0" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PSS/E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="504829678" x="0" y="17">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="raw file" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T4_6" group="" url="" version="" build="" crc="71166844" instances="1" key="" view="false" date="1772646062" id="940934761">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[T4_6]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="860303705" x="720" y="72" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="686268540" x="918" y="72" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="366789813" name="" x="720" y="72" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1966290052" name="" x="864" y="72" w="64" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="TLine" id="1669850792" name="New_IEEE_09_CT:T4_8" x="756" y="72" w="121" h="60" orient="0" defn="New_IEEE_09_CT:T4_8" recv="-1" send="-1" back="-1" layer="" disable="false" crc="49908054">
          <User classid="UserCmp" name="a9_Bus_Zero_Inertia:T4_8" id="1669850792" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="a9_Bus_Zero_Inertia:T4_8" link="1669850792" layer="" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="T4_6" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="Length" value="0.001 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1772647834" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="108" y="-18" />
          <vertex x="108" y="0" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1597154633" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1545003015" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1898353190" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1722179190" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1314620662" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T4_6" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T5_7" group="" url="" version="" build="" crc="52403452" instances="1" key="" view="false" date="1772646062" id="147504495">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[T5_7]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <Wire classid="WireOrthogonal" id="1170812085" name="" x="342" y="126" w="64" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1968702350" name="" x="198" y="126" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1676908992" x="396" y="126" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="235126225" x="198" y="126" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="802219032" name="New_IEEE_09_CT:T5_8" x="234" y="126" w="121" h="60" orient="0" defn="New_IEEE_09_CT:T5_8" recv="-1" send="-1" back="-1" layer="" disable="false" crc="16755653">
          <User classid="UserCmp" name="a9_Bus_Zero_Inertia:T5_8" id="802219032" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="a9_Bus_Zero_Inertia:T5_8" link="802219032" layer="" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="T5_7" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="Length" value="0.001 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1772647834" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="108" y="-18" />
          <vertex x="108" y="0" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="2113900301" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1552870577" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="855003955" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1441793727" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1087214983" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T5_7" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T6_9" group="" url="" version="" build="" crc="96403789" instances="1" key="" view="false" date="1772646062" id="1739794953">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[T6_9]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="708178057" x="360" y="126" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="448307666" x="558" y="126" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="882480046" name="" x="360" y="126" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1723866548" name="" x="504" y="126" w="64" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="TLine" id="2008548152" name="New_IEEE_09_CT:T6_10" x="396" y="126" w="121" h="60" orient="0" defn="New_IEEE_09_CT:T6_10" recv="-1" send="-1" back="-1" layer="" disable="false" crc="68776735">
          <User classid="UserCmp" name="a9_Bus_Zero_Inertia:T6_10" id="2008548152" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="a9_Bus_Zero_Inertia:T6_10" link="2008548152" layer="" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="T6_9" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="Length" value="0.001 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1772647834" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="108" y="-18" />
          <vertex x="108" y="0" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1865845853" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1788590047" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1962117861" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1809601431" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2069732607" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T6_9" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="T4_5" group="" url="" version="" build="" crc="30167865" instances="1" key="" view="false" date="1772646062" id="1031899286">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="in" x="-36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="out" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-18" y="-3" width="36" height="6" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="black" fill-bg="black" />
        <line x1="-36" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-1" y="-8" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[T4_5]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1335008891" x="234" y="108" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1021321704" x="432" y="108" w="24" h="33" z="1" orient="0" defn="master:xnode" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="out" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="913557095" name="" x="234" y="108" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="600997945" name="" x="378" y="108" w="64" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="TLine" id="724169283" name="New_IEEE_09_CT:T4_7" x="270" y="108" w="121" h="60" orient="0" defn="New_IEEE_09_CT:T4_7" recv="-1" send="-1" back="-1" layer="" disable="false" crc="53518527">
          <User classid="UserCmp" name="a9_Bus_Zero_Inertia:T4_7" id="724169283" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="a9_Bus_Zero_Inertia:T4_7" link="724169283" layer="" q="4" disable="false">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="T4_5" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="Length" value="0.001 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1772647834" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="108" y="-18" />
          <vertex x="108" y="0" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1794562179" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="in" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1750794787" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="339986912" x="-18" y="-3" w="36" h="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2136515742" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1762171381" x="-1" y="-8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="T4_5" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="StationDefn" name="Station" group="" url="" version="" build="" crc="108848913" instances="1" view="false" id="1069359517" date="1772646061">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <Wire classid="WireBranch" id="84624640" name="STUB" x="180" y="180" w="66" h="82" orient="0" defn="(null):STUB" recv="-1" send="-1" back="-1" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="a9_Bus_Zero_Inertia:Main" id="84624640" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="a9_Bus_Zero_Inertia:Main" link="84624640" layer="" q="4" disable="false">
            <paramlist link="-1" name="" crc="79084229" />
          </User>
        </Wire>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" group="" url="" version="" build="" crc="38727353" instances="1" view="false" date="1772646061" id="488430954">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Global Substitutions" visible="true">
          <cond />
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <rect x="-36" y="-36" width="72" height="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="" fill-bg="" />
        <text x="0" y="0" stroke="Black" fill="Black" font-size="Small"><![CDATA[%:Name]]></text>
      </svg>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
          <param name="show_terminals" value="0" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="170974727" x="1854" y="558" w="131" h="89" z="440" orient="4" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="86463138">
            <param name="Name" value="" />
            <param name="Tmva" value="100.0 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.05860 [pu]" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="1" />
            <param name="V1" value="13.8 [kV]" />
            <param name="V2" value="230.0 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source3" id="1515890201" x="828" y="450" w="80" h="39" z="1" orient="0" defn="master:source3" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="109578829">
            <param name="Name" value="Source1" />
            <param name="Type" value="4" />
            <param name="Ctrl" value="0" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="Vm" value="18.0 [kV]" />
            <param name="F" value="60.0 [Hz]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="ZSeq" value="0" />
            <param name="Imp" value="1" />
            <param name="Exph" value="0" />
            <param name="View" value="1" />
            <param name="Term" value="1" />
            <param name="R1s" value="1.0 [ohm]" />
            <param name="R1p" value="1.0 [ohm]" />
            <param name="L1p" value="0.1 [H]" />
            <param name="Z1" value="1.0 [ohm]" />
            <param name="Phi1" value="80.0 [deg]" />
            <param name="RN" value="2.0" />
            <param name="R0p" value="1.0 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="Z0" value="1.0 [ohm]" />
            <param name="Phi0" value="80.0 [deg]" />
            <param name="Es" value="18.45 [kV]" />
            <param name="F0" value="60.0 [Hz]" />
            <param name="Ph" value="9.3507 [deg]" />
            <param name="Pinit" value="1.63 [pu]" />
            <param name="Qinit" value="0.04903 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
            <param name="PS" value="0" />
            <param name="R0s" value="1.0 [ohm]" />
            <param name="L0s" value="0.0001 [H]" />
            <param name="Iabc" value="" />
            <param name="qset" value="1" />
            <param name="PF_QMIN" value="-1.0" />
            <param name="PF_QMAX" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1923342101" x="792" y="450" w="34" h="26" z="0" orient="2" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Sticky classid="Sticky" id="975503493" x="54" y="18" w="450" h="216" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[IEEE 09 Test System with Ideal Sources
Date: August 2014
Developed by: Arash Darbandi & Chelsea Taylor
Reviewed by: Lalin Kothalawala

For inquiries, contact us at: pscad@support.com

Reference:
http://publish.illinois.edu/smartergrid/

Note:
All parameters are per unitized in 100 [MVA], 60 [Hz].

Raw file data are available via PSS/E module.]]></Sticky>
        <User classid="UserCmp" name="master:multimeter" id="470679792" x="900" y="558" w="44" h="54" z="340" orient="0" defn="master:multimeter" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="18 [kV]" />
            <param name="TS" value="0.05 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="Vabc_2" />
            <param name="P" value="P_2" />
            <param name="Q" value="Q_2" />
            <param name="Vrms" value="V_2" />
            <param name="Ph" value="Ph_2" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="Bus" name="" id="2089654004" x="1782" y="414" w="38" h="190" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus9" />
            <param name="BaseKV" value="230.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <Wire classid="Bus" name="" id="337795032" x="882" y="738" w="388" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus5" />
            <param name="BaseKV" value="230.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="378" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="918705698" name="" x="918" y="558" w="100" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="476925669" x="1332" y="1026" w="54" h="20" z="1" orient="4" defn="master:annotation" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="slack bus" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source3" id="333691943" x="1530" y="1098" w="39" h="80" z="1" orient="5" defn="master:source3" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="109578829">
            <param name="Name" value="Source1" />
            <param name="Type" value="4" />
            <param name="Ctrl" value="0" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="Vm" value="16.5 [kV]" />
            <param name="F" value="60.0 [Hz]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="ZSeq" value="0" />
            <param name="Imp" value="1" />
            <param name="Exph" value="0" />
            <param name="View" value="1" />
            <param name="Term" value="1" />
            <param name="R1s" value="1.0 [ohm]" />
            <param name="R1p" value="1.0 [ohm]" />
            <param name="L1p" value="0.1 [H]" />
            <param name="Z1" value="1.0 [ohm]" />
            <param name="Phi1" value="80.0 [deg]" />
            <param name="RN" value="2.0" />
            <param name="R0p" value="1.0 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="Z0" value="1.0 [ohm]" />
            <param name="Phi0" value="80.0 [deg]" />
            <param name="Es" value="17.16 [kV]" />
            <param name="F0" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Pinit" value="0.71627 [pu]" />
            <param name="Qinit" value="0.27915 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
            <param name="PS" value="0" />
            <param name="R0s" value="1.0 [ohm]" />
            <param name="L0s" value="0.0001 [H]" />
            <param name="Iabc" value="" />
            <param name="qset" value="1" />
            <param name="PF_QMIN" value="-1.0" />
            <param name="PF_QMAX" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1697017163" x="1530" y="1134" w="26" h="34" z="0" orient="7" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:multimeter" id="538424315" x="1476" y="1026" w="54" h="44" z="830" orient="5" defn="master:multimeter" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="16.5 [kV]" />
            <param name="TS" value="0.05 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="Vabc_1" />
            <param name="P" value="P_1" />
            <param name="Q" value="Q_1" />
            <param name="Vrms" value="V_1" />
            <param name="Ph" value="Ph_1" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1238120371" name="" x="1476" y="1008" w="10" h="82" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1029170213" name="" x="1818" y="558" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="984500741" x="1062" y="558" w="98" h="64" z="380" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="86463138">
            <param name="Name" value="" />
            <param name="Tmva" value="100.0 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.06250 [pu]" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="18.0 [kV]" />
            <param name="V2" value="230.0 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1514722717" name="" x="1098" y="558" w="28" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="a9_Bus_Zero_Inertia:T6_9" id="2044306914" x="1674" y="666" w="28" h="80" z="510" orient="3" defn="a9_Bus_Zero_Inertia:T6_9" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="a9_Bus_Zero_Inertia:T4_5" id="1426503440" x="1314" y="774" w="80" h="28" z="580" orient="0" defn="a9_Bus_Zero_Inertia:T4_5" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="a9_Bus_Zero_Inertia:T4_6" id="1036163106" x="1566" y="774" w="80" h="28" z="640" orient="0" defn="a9_Bus_Zero_Inertia:T4_6" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="a9_Bus_Zero_Inertia:T5_7" id="1200896919" x="1224" y="666" w="28" h="80" z="480" orient="3" defn="a9_Bus_Zero_Inertia:T5_7" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1987012606" x="1044" y="594" w="34" h="26" z="0" orient="2" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1573956918" name="" x="1062" y="594" w="28" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1636612243" x="1008" y="504" w="22" h="76" z="290" orient="1" defn="master:const" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1175821462" x="1872" y="594" w="34" h="26" z="0" orient="6" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1975464450" name="" x="1854" y="594" w="28" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="440436553" x="1908" y="504" w="22" h="76" z="410" orient="7" defn="master:const" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="241387401" x="1476" y="882" w="89" h="131" z="2130" orient="5" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="86463138">
            <param name="Name" value="" />
            <param name="Tmva" value="100.0 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.05760 [pu]" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.0 [pu]" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="1" />
            <param name="V1" value="16.5 [kV]" />
            <param name="V2" value="230.0 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="151031884" x="1440" y="900" w="26" h="34" z="0" orient="7" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="319046123" name="" x="1440" y="882" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="Bus" name="" id="1406612849" x="1116" y="414" w="38" h="190" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus7" />
            <param name="BaseKV" value="230.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1691065050" x="1530" y="936" w="76" h="22" z="750" orient="4" defn="master:const" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="a9_Bus_Zero_Inertia:T8_9" id="238356294" x="1584" y="504" w="80" h="28" z="370" orient="0" defn="a9_Bus_Zero_Inertia:T8_9" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1550424272" name="" x="1476" y="828" w="10" h="28" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:source3" id="341249837" x="2088" y="522" w="80" h="39" z="1" orient="4" defn="master:source3" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="109578829">
            <param name="Name" value="Source1" />
            <param name="Type" value="4" />
            <param name="Ctrl" value="0" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="Vm" value="13.8 [kV]" />
            <param name="F" value="60.0 [Hz]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="ZSeq" value="0" />
            <param name="Imp" value="1" />
            <param name="Exph" value="0" />
            <param name="View" value="1" />
            <param name="Term" value="1" />
            <param name="R1s" value="1.0 [ohm]" />
            <param name="R1p" value="1.0 [ohm]" />
            <param name="L1p" value="0.1 [H]" />
            <param name="Z1" value="1.0 [ohm]" />
            <param name="Phi1" value="80.0 [deg]" />
            <param name="RN" value="2.0" />
            <param name="R0p" value="1.0 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="Z0" value="1.0 [ohm]" />
            <param name="Phi0" value="80.0 [deg]" />
            <param name="Es" value="14.145 [kV]" />
            <param name="F0" value="60.0 [Hz]" />
            <param name="Ph" value="5.1420 [deg]" />
            <param name="Pinit" value="0.85 [pu]" />
            <param name="Qinit" value="-0.11449 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
            <param name="PS" value="0" />
            <param name="R0s" value="1.0 [ohm]" />
            <param name="L0s" value="0.0001 [H]" />
            <param name="Iabc" value="" />
            <param name="qset" value="1" />
            <param name="PF_QMIN" value="-1.0" />
            <param name="PF_QMAX" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="2027484487" x="2124" y="522" w="34" h="26" z="0" orient="6" defn="master:ground" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:multimeter" id="1563743852" x="2016" y="558" w="44" h="54" z="460" orient="4" defn="master:multimeter" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="13.8 [kV]" />
            <param name="TS" value="0.05 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="Vabc_3" />
            <param name="P" value="P_3" />
            <param name="Q" value="Q_3" />
            <param name="Vrms" value="V_3" />
            <param name="Ph" value="Ph_3" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="Bus" name="" id="174893742" x="1458" y="378" w="38" h="190" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus8" />
            <param name="BaseKV" value="230.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <User classid="UserCmp" name="a9_Bus_Zero_Inertia:T7_8" id="8336909" x="1350" y="504" w="80" h="28" z="310" orient="0" defn="a9_Bus_Zero_Inertia:T7_8" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="594025085" name="" x="1152" y="504" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1797596936" name="" x="1422" y="504" w="46" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="314764277" name="" x="1458" y="504" w="100" h="10" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1298037096" name="" x="1224" y="702" w="10" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1761742013" name="" x="1224" y="630" w="64" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-54" y="-54" />
        </Wire>
        <Wire classid="Bus" name="" id="1125170604" x="1620" y="738" w="334" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus6" />
            <param name="BaseKV" value="230.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="963451795" name="" x="1674" y="702" w="10" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1849945864" name="" x="1674" y="630" w="46" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1170996194" name="" x="1656" y="738" w="28" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="676534284" name="" x="1530" y="774" w="28" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="198397964" name="" x="1386" y="774" w="46" h="64" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1073304061" name="" x="1242" y="774" w="28" h="46" orient="0" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-36" />
        </Wire>
        <Wire classid="Bus" name="" id="176582973" x="1368" y="828" w="190" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus4" />
            <param name="BaseKV" value="230.0" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1489328976" x="1746" y="2268" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1167830942" x="1800" y="2268" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1756670405" x="1854" y="2268" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="199615699" x="1854" y="2340" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2060272527" x="1800" y="2340" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1721010978" x="1746" y="2340" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1298608531" x="504" y="2016" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="217161022" x="558" y="2016" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1368815922" x="612" y="2016" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="925095008" x="1746" y="2340" w="40" h="41" z="1240" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Q_1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663317" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="768149379" x="1800" y="2340" w="40" h="41" z="1250" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Q_2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663318" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1619954333" x="1854" y="2340" w="40" h="41" z="1260" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Q_3" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663319" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1034727657" x="612" y="2016" w="40" h="41" z="980" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="V_3" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663299" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1106242617" x="558" y="2016" w="40" h="41" z="970" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="V_2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663298" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="30470429" x="504" y="2016" w="40" h="41" z="960" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="V_1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2020846860" x="1854" y="2268" w="40" h="41" z="1230" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="P_3" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663316" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1101838029" x="1800" y="2268" w="40" h="41" z="1220" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="P_2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663315" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1515460770" x="1746" y="2268" w="40" h="41" z="1210" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="P_1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663314" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1746148427" name="frame" x="2610" y="1386" w="1224" h="774" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1746148427" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="981903010" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="981903010" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="864527762" name="P_1" link="1515460770" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="972365472" name="P_2" link="1101838029" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="690206289" name="P_3" link="2020846860" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="2052271517" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.25" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="2052271517" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="470520238" name="Q_1" link="925095008" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="2076996753" name="Q_2" link="768149379" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="395727365" name="Q_3" link="1619954333" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="185121487" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="185121487" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="306124592" name="Tm_pu_1" link="2108288279" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <Curve classid="Curve" id="448813329" name="Tm_pu_2" link="1453654486" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <Curve classid="Curve" id="1346188732" name="Tm_pu_3" link="899485492" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
        </Frame>
        <Wire classid="Bus" id="715193240" name="" x="864" y="432" w="38" h="172" orient="0" disable="false">
          <paramlist>
            <param name="Name" value="Bus2" />
            <param name="BaseKV" value="18.0" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" id="129869654" name="" x="1476" y="1044" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="Bus" name="" id="997712034" x="1134" y="1062" w="568" h="24" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus1" />
            <param name="BaseKV" value="16.5" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="558" y="0" />
        </Wire>
        <Wire classid="Bus" name="" id="1442504179" x="2052" y="486" w="38" h="226" orient="0" layer="" disable="false">
          <paramlist>
            <param name="Name" value="Bus3" />
            <param name="BaseKV" value="13.8" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1882965126" name="" x="2034" y="558" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="825945650" name="" x="1242" y="1062" w="46" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
          <vertex x="-36" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="578271343" name="" x="1908" y="558" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1011975799" x="1152" y="576" w="44" h="54" z="400" orient="0" defn="master:multimeter" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="230 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="" />
            <param name="VolI" value="Vabc_7" />
            <param name="P" value="P_7" />
            <param name="Q" value="Q_7" />
            <param name="Vrms" value="V_7" />
            <param name="Ph" value="Ph_7" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="128699756" name="" x="1116" y="576" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1982291533" x="1260" y="774" w="44" h="54" z="570" orient="0" defn="master:multimeter" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="230 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="" />
            <param name="VolI" value="Vabc_5" />
            <param name="P" value="P_5" />
            <param name="Q" value="Q_5" />
            <param name="Vrms" value="V_5" />
            <param name="Ph" value="Ph_5" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="397882567" x="1404" y="504" w="44" h="54" z="330" orient="4" defn="master:multimeter" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="230 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="" />
            <param name="VolI" value="Vabc_8" />
            <param name="P" value="P_8" />
            <param name="Q" value="Q_8" />
            <param name="Vrms" value="V_8" />
            <param name="Ph" value="Ph_8" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1534030925" name="" x="1746" y="504" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1242172809" x="1728" y="576" w="44" h="54" z="450" orient="4" defn="master:multimeter" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="230 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="" />
            <param name="VolI" value="Vabc_9" />
            <param name="P" value="P_9" />
            <param name="Q" value="Q_9" />
            <param name="Vrms" value="V_9" />
            <param name="Ph" value="Ph_9" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="495750336" name="" x="1746" y="576" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="108153634" x="1620" y="774" w="44" h="54" z="650" orient="4" defn="master:multimeter" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="230 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="" />
            <param name="VolI" value="Vabc_6" />
            <param name="P" value="P_6" />
            <param name="Q" value="Q_6" />
            <param name="Vrms" value="V_6" />
            <param name="Ph" value="Ph_6" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="366458648" x="1368" y="774" w="44" h="54" z="590" orient="4" defn="master:multimeter" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="2" />
            <param name="S" value="100.0 [MVA]" />
            <param name="BaseV" value="230 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="" />
            <param name="VolI" value="Vabc_4" />
            <param name="P" value="P_4" />
            <param name="Q" value="Q_4" />
            <param name="Vrms" value="V_4" />
            <param name="Ph" value="Ph_4" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1302736278" x="504" y="2106" w="40" h="41" z="1010" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="V_4" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663301" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1304072438" x="558" y="2106" w="40" h="41" z="1020" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="V_5" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663302" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1552381121" x="612" y="2106" w="40" h="41" z="1050" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="V_6" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663304" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1000072871" x="612" y="2106" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="731837781" x="558" y="2106" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1712741253" x="504" y="2106" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1582284741" x="504" y="2196" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="251659525" x="558" y="2196" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="858979275" x="612" y="2196" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1093409049" x="612" y="2196" w="40" h="41" z="1160" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="V_9" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663311" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1021259671" x="558" y="2196" w="40" h="41" z="1130" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="V_8" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663309" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="678378427" x="504" y="2196" w="40" h="41" z="1120" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="V_7" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663308" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1734482391" x="90" y="3096" w="40" h="45" z="1490" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_7" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663334" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1698841067" x="144" y="3096" w="40" h="45" z="1500" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_8" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663335" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1062648575" x="198" y="3096" w="40" h="45" z="1510" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_9" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663336" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="191266874" x="198" y="3096" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="16968927" x="144" y="3096" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="191343678" x="90" y="3096" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1040048478" x="90" y="3006" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1110563574" x="144" y="3006" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1241160793" x="198" y="3006" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1167662225" x="198" y="3006" w="40" h="45" z="1480" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_6" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663333" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="68393629" x="144" y="3006" w="40" h="45" z="1470" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_5" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663332" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1516491839" x="90" y="3006" w="40" h="45" z="1460" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_4" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663331" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="667883573" x="90" y="2916" w="40" h="45" z="1430" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663328" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1925785763" x="144" y="2916" w="40" h="45" z="1440" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663329" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1770545576" x="198" y="2916" w="40" h="45" z="1450" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_3" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663330" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="944040563" x="198" y="2916" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="614902072" x="144" y="2916" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="543030661" x="90" y="2916" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="2084929504" name="frame" x="288" y="1368" w="738" h="594" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="2084929504" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1611783427" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.2" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1611783427" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="483288464" name="V_1" link="30470429" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1203701165" name="V_2" link="1106242617" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1119553717" name="V_3" link="1034727657" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="2026449028" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.2" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="2026449028" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1152990842" name="V_4" link="1302736278" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1338345149" name="V_5" link="1304072438" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1445971355" name="V_6" link="1552381121" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1686449711" name="V_7" link="678378427" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="889618393" name="V_8" link="1021259671" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="960668382" name="V_9" link="1093409049" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1064182919" name="frame" x="306" y="2790" w="576" h="468" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1064182919" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="592929909" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="592929909" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1732550412" name="Ph_5" link="68393629" color="0" bold="0" show="-2" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1360673677" name="Ph_4" link="1516491839" color="0" bold="0" show="-2" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="804022143" name="Ph_3" link="1770545576" color="0" bold="0" show="-2" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1953482953" name="Ph_2" link="1925785763" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1792246808" name="Ph_1" link="667883573" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="134134081" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="134134081" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="782628557" name="Ph_9" link="1062648575" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="798627636" name="Ph_8" link="1698841067" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="419513438" name="Ph_7" link="1734482391" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="582627525" name="Ph_6" link="1167662225" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="1346054148" x="1440" y="2160" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="902685953" x="1602" y="2016" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1757092856" x="1602" y="2088" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="989415980" x="1440" y="2088" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1207899683" x="1440" y="2016" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1517675063" x="1278" y="2160" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1268959963" x="1278" y="2052" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="591512188" x="1278" y="2016" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="143679088" x="1278" y="2088" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="899224678" x="1278" y="2124" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1774340037" x="1314" y="2016" w="80" h="64" z="990" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="147612171" x="1314" y="2088" w="80" h="64" z="1080" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1692843038" x="1314" y="2160" w="80" h="64" z="1170" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1869135466" x="1278" y="2196" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1599389328" x="1440" y="2052" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="868043266" x="1476" y="2016" w="80" h="64" z="1030" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1289366369" x="1440" y="2124" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1430976055" x="1476" y="2088" w="80" h="64" z="1100" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="984677138" x="1476" y="2160" w="80" h="64" z="1190" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1042525386" x="1440" y="2196" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1481708901" x="1602" y="2052" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1892175287" x="1638" y="2016" w="80" h="64" z="1060" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1135647147" x="1602" y="2124" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1357956536" x="1638" y="2088" w="80" h="64" z="1140" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1491911879" x="1350" y="2016" w="38" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_2r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1810676008" x="1350" y="2088" w="38" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_3r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="721271272" x="1350" y="2160" w="38" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_4r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="209191314" x="1512" y="2160" w="38" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_7r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="141157487" x="1512" y="2088" w="38" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_6r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="341172175" x="1512" y="2016" w="38" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_5r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2054792265" x="1674" y="2088" w="38" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_9r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1924574139" x="1674" y="2016" w="38" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_8r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1628438582" x="1350" y="2016" w="40" h="49" z="1000" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_2r" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663300" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="63511918" x="1350" y="2088" w="40" h="49" z="1090" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_3r" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663306" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1150352641" x="1350" y="2160" w="40" h="49" z="1180" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_4r" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663312" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1559430882" x="1512" y="2016" w="40" h="49" z="1040" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_5r" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663303" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1515105962" x="1512" y="2088" w="40" h="49" z="1110" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_6r" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663307" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="518110582" x="1512" y="2160" w="40" h="49" z="1200" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_7r" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663313" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2004375597" x="1674" y="2016" w="40" h="49" z="1070" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_8r" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663305" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1511562186" x="1674" y="2088" w="40" h="49" z="1150" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_9r" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663310" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="12512948" name="frame" x="1422" y="1350" w="954" h="684" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="12512948" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="879018682" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="879018682" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1998033430" name="Ph_2r" link="1628438582" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="178332635" name="Ph_4r" link="1150352641" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="525064857" name="Ph_3r" link="63511918" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1114745775" name="Ph_5r" link="1559430882" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="147590576" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="147590576" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="261209989" name="Ph_6r" link="1515105962" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1278431978" name="Ph_7r" link="518110582" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="387587900" name="Ph_8r" link="2004375597" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="430019882" name="Ph_9r" link="1511562186" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Sticky classid="Sticky" id="1116889600" x="2016" y="810" w="324" h="108" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Ptot = 30 + 33.3 + 41.6 = 105 per phase
 = 315 total load
Load step 10% = 31.5 total = 10.5 per phase]]></Sticky>
        <User classid="UserCmp" defn="master:fixed_load" id="1669523031" x="1080" y="864" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="31193976">
            <param name="PO" value="10.5 [MW]" />
            <param name="QO" value="3 [MVAR]" />
            <param name="VBO" value="132.790562 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" id="2070739421" x="1080" y="810" w="41" h="100" z="620" orient="1" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_LoadStep_5" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1668918260" name="" x="1080" y="738" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="118458073" name="" x="1188" y="90" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1983859108" x="1242" y="90" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="T_Load_5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tbreakn" id="498563287" x="450" y="666" w="78" h="59" z="420" orient="0" defn="master:tbreakn" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130641473">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="T_Load_5" />
            <param name="TO2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1289596814" x="360" y="666" w="100" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK_LoadStep_5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2046201326" name="" x="360" y="666" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="636379926" x="486" y="1368" w="108" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Voltage
]]></Sticky>
        <Sticky classid="Sticky" id="1242067226" x="1422" y="1386" w="108" h="72" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Relative Phase
]]></Sticky>
        <Sticky classid="Sticky" id="1543867332" x="1782" y="2412" w="108" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Power

]]></Sticky>
        <User classid="UserCmp" name="master:pgb" id="516079673" x="4536" y="2178" w="40" h="59" z="1340" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_9_8" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663323" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1502942078" x="4392" y="2178" w="40" h="59" z="1320" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_9_6" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663322" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="310057876" x="4248" y="2268" w="40" h="59" z="1380" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_7_5" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663325" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="928114737" x="4392" y="2268" w="40" h="59" z="1400" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_8_7" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663326" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1638899428" x="4248" y="2178" w="40" h="59" z="1300" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_5_4" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663321" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1150748707" x="4104" y="2268" w="40" h="59" z="1360" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_7_2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663324" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="228329633" x="4104" y="2178" w="40" h="59" z="1280" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_4_1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663320" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2046333771" x="4392" y="2178" w="48" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_9_6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2061486429" x="4536" y="2178" w="48" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_9_8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="840268307" x="4248" y="2178" w="48" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_5_4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1844710544" x="4392" y="2268" w="48" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_8_7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1443603919" x="4248" y="2268" w="48" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_7_5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1516962316" x="4104" y="2268" w="48" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_7_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="943331984" x="4104" y="2178" w="48" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_4_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1839835474" x="4500" y="2178" w="80" h="64" z="1330" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="477141205" x="4464" y="2214" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1039624871" x="4356" y="2178" w="80" h="64" z="1310" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="589369344" x="4320" y="2214" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="186595375" x="4212" y="2268" w="80" h="64" z="1370" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1708727177" x="4356" y="2268" w="80" h="64" z="1390" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="391893608" x="4320" y="2304" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1042871078" x="4212" y="2178" w="80" h="64" z="1290" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="153566118" x="4176" y="2214" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="25527355" x="4032" y="2304" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1526313937" x="4068" y="2268" w="80" h="64" z="1350" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1467363963" x="4068" y="2178" w="80" h="64" z="1270" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="640717109" x="4032" y="2178" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="592499249" x="4032" y="2214" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1089471709" x="4176" y="2178" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="232953729" x="4320" y="2268" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="942528323" x="4464" y="2178" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="82155567" x="4320" y="2178" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1807941470" x="4176" y="2268" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1208829223" x="4176" y="2304" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="995652329" x="4032" y="2268" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1968076110" x="4464" y="2268" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="368373072" x="4464" y="2304" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="424940914" x="4500" y="2268" w="80" h="64" z="1410" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="94416196" x="4536" y="2268" w="48" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ph_9_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="162999344" x="4536" y="2268" w="40" h="59" z="1420" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ph_9_3" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663327" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1245736595" name="frame" x="3960" y="1494" w="828" h="612" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1245736595" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="306742521" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="306742521" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="903518338" name="Ph_7_5" link="310057876" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1731748712" name="Ph_7_2" link="1150748707" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1903927215" name="Ph_4_1" link="228329633" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1376691378" name="Ph_5_4" link="1638899428" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="181670651" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="181670651" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="247601952" name="Ph_9_8" link="516079673" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1935518487" name="Ph_9_6" link="1502942078" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="399395021" name="Ph_9_3" link="162999344" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="893716975" name="Ph_8_7" link="928114737" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="1044991435" x="3276" y="162" w="40" h="81" z="2360" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Freq_out_1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663357" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1133622223" x="3348" y="162" w="40" h="81" z="2350" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Freq_out_2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663356" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1887968332" x="3348" y="162" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_out_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1841833007" x="3276" y="162" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_out_1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="2036270544" name="frame" x="2610" y="702" w="1242" h="666" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="2036270544" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1551583013" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.25" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1551583013" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="636825244" name="Freq_out_1" link="1044991435" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1372882295" name="Freq_out_2" link="1133622223" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1094642223" name="Freq_out_3" link="1172852343" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1342799046" name="Freq_avg" link="1073250354" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1644633932" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1644633932" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="340511541" name="ROCOF_1" link="1550617989" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1761199088" name="ROCOF_2" link="1664525680" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="683404233" name="ROCOF_3" link="1161202263" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1214080650" name="ROCOF_sys" link="562824220" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="425003904" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="10" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="425003904" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1147772932" name="ROCOF_1_S" link="1235307523" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="519243336" name="ROCOF_2_S" link="2012769092" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1163179478" name="ROCOF_3_S" link="562949460" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="900657621" name="ROCOF_sys_S" link="507348190" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:time-sig" id="2055530667" x="342" y="1188" w="76" h="21" z="840" orient="0" defn="master:time-sig" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:compare" id="37220940" x="414" y="1188" w="80" h="59" z="850" orient="0" defn="master:compare" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="5.2" />
            <param name="OL" value="1.0" />
            <param name="OH" value="1.02" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="970454866" x="342" y="1116" w="76" h="21" z="800" orient="0" defn="master:time-sig" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:compare" id="1432882722" x="414" y="1116" w="80" h="59" z="820" orient="0" defn="master:compare" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="3.5" />
            <param name="OL" value="1.0" />
            <param name="OH" value="1.05" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2125337123" x="486" y="1116" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vset_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="115937561" x="486" y="1188" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vset_2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1560294083" name="" x="450" y="1188" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="475332518" name="" x="450" y="1116" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:tvekta" id="114777053" x="5418" y="324" w="117" h="99" z="1560" orient="0" defn="master:tvekta" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37065400">
            <param name="Gp" value="Pll_proportional" />
            <param name="Gi" value="Pll_integral" />
            <param name="Vbas" value="18000 [V]" />
            <param name="Fbas" value="60.0 [Hz]" />
            <param name="Mode" value="0" />
            <param name="PMode" value="1" />
            <param name="THOFF" value="0.0" />
            <param name="TREL" value="0.05" />
            <param name="dlead" value="1" />
            <param name="HiLimit" value="1.2 [pu]" />
            <param name="LoLimit" value="0.8 [pu]" />
            <param name="FName" value="Freq_2" />
            <param name="Err" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="376304165" x="5364" y="252" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="85714535" x="5382" y="288" w="28" h="26" z="500" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="556731450" x="5382" y="324" w="28" h="26" z="530" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1146109740" x="5382" y="360" w="28" h="26" z="560" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1453735302" name="" x="5364" y="252" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1541774181" x="5364" y="396" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="325327732" x="5490" y="396" w="48" h="40" z="2170" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Freq2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663345" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1795981758" name="" x="5364" y="396" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1752679176" name="" x="5166" y="396" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1685662205" x="5292" y="396" w="48" h="40" z="2180" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Freq1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663346" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1337085577" x="5166" y="396" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2015539111" name="" x="5184" y="252" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1945689246" x="5202" y="360" w="28" h="26" z="1570" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1569069262" x="5202" y="324" w="28" h="26" z="1550" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="521645034" x="5202" y="288" w="28" h="26" z="1540" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="294590201" x="5184" y="252" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tvekta" id="92547393" x="5238" y="324" w="117" h="99" z="1730" orient="0" defn="master:tvekta" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37065400">
            <param name="Gp" value="Pll_proportional" />
            <param name="Gi" value="Pll_integral" />
            <param name="Vbas" value="16500 [V]" />
            <param name="Fbas" value="60.0 [Hz]" />
            <param name="Mode" value="0" />
            <param name="PMode" value="1" />
            <param name="THOFF" value="0.0" />
            <param name="TREL" value="0.05" />
            <param name="dlead" value="1" />
            <param name="HiLimit" value="1.2 [pu]" />
            <param name="LoLimit" value="0.8 [pu]" />
            <param name="FName" value="Freq_1" />
            <param name="Err" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tvekta" id="762833594" x="5598" y="324" w="117" h="99" z="1580" orient="0" defn="master:tvekta" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37065400">
            <param name="Gp" value="Pll_proportional" />
            <param name="Gi" value="Pll_integral" />
            <param name="Vbas" value="13800 [V]" />
            <param name="Fbas" value="60.0 [Hz]" />
            <param name="Mode" value="0" />
            <param name="PMode" value="1" />
            <param name="THOFF" value="0.0" />
            <param name="TREL" value="0.05" />
            <param name="dlead" value="1" />
            <param name="HiLimit" value="1.2 [pu]" />
            <param name="LoLimit" value="0.8 [pu]" />
            <param name="FName" value="Freq_3" />
            <param name="Err" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="952731195" x="5544" y="252" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="18105812" x="5562" y="288" w="28" h="26" z="520" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="48233287" x="5562" y="324" w="28" h="26" z="550" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="364323913" x="5562" y="360" w="28" h="26" z="610" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1582989269" name="" x="5544" y="252" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="104759651" x="5562" y="396" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="683795845" x="5688" y="396" w="48" h="40" z="2150" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Freq3" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663344" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1912378505" name="" x="5562" y="396" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="839548459" name="" x="5400" y="630" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="103315850" x="5490" y="630" w="48" h="40" z="2110" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Freq5" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663341" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1141334360" x="5400" y="630" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1229232501" name="" x="5382" y="486" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1227971849" x="5400" y="594" w="28" h="26" z="790" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1336638766" x="5400" y="558" w="28" h="26" z="760" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="916574057" x="5400" y="522" w="28" h="26" z="720" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="520019723" x="5382" y="486" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc_5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tvekta" id="1180764500" x="5436" y="558" w="117" h="99" z="1620" orient="0" defn="master:tvekta" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37065400">
            <param name="Gp" value="Pll_proportional" />
            <param name="Gi" value="Pll_integral" />
            <param name="Vbas" value="230000 [V]" />
            <param name="Fbas" value="60.0 [Hz]" />
            <param name="Mode" value="0" />
            <param name="PMode" value="1" />
            <param name="THOFF" value="0.0" />
            <param name="TREL" value="0.05" />
            <param name="dlead" value="1" />
            <param name="HiLimit" value="1.2 [pu]" />
            <param name="LoLimit" value="0.8 [pu]" />
            <param name="FName" value="Freq_5" />
            <param name="Err" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1991717889" name="frame" x="4194" y="288" w="900" h="594" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1991717889" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="781424929" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="781424929" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1618388833" name="Freq1" link="1685662205" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="530690405" name="Freq2" link="325327732" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1834263312" name="Freq3" link="683795845" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="2096940940" name="Freq_avg_PLL" link="373515188" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1400457412" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1400457412" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="894428295" name="Freq6" link="1953720081" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1130527849" name="Freq5" link="103315850" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="260344659" name="Freq4" link="1493554501" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1209417288" name="Freq7" link="219197098" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="726290484" name="Freq8" link="1421570688" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1462827551" name="Freq9" link="371437277" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:realpole" id="1569886857" x="5220" y="396" w="80" h="38" z="1740" orient="0" defn="master:realpole" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1.0" />
            <param name="T" value="Freq_filter" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1974856848" x="5436" y="180" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_filter" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" id="224997268" x="5418" y="396" w="80" h="38" z="1590" orient="0" defn="master:realpole" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1.0" />
            <param name="T" value="Freq_filter" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" id="649933984" x="5616" y="396" w="80" h="38" z="1600" orient="0" defn="master:realpole" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1.0" />
            <param name="T" value="Freq_filter" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" id="188143872" x="5454" y="630" w="80" h="38" z="1650" orient="0" defn="master:realpole" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1.0" />
            <param name="T" value="Freq_filter" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="285555933" x="5364" y="180" w="76" h="22" z="430" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.02" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1571597767" name="" x="5400" y="180" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:realpole" id="2039522051" x="5274" y="630" w="80" h="38" z="1640" orient="0" defn="master:realpole" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1.0" />
            <param name="T" value="Freq_filter" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tvekta" id="792918849" x="5256" y="558" w="117" h="99" z="1610" orient="0" defn="master:tvekta" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37065400">
            <param name="Gp" value="Pll_proportional" />
            <param name="Gi" value="Pll_integral" />
            <param name="Vbas" value="230000 [V]" />
            <param name="Fbas" value="60.0 [Hz]" />
            <param name="Mode" value="0" />
            <param name="PMode" value="1" />
            <param name="THOFF" value="0.0" />
            <param name="TREL" value="0.05" />
            <param name="dlead" value="1" />
            <param name="HiLimit" value="1.2 [pu]" />
            <param name="LoLimit" value="0.8 [pu]" />
            <param name="FName" value="Freq_4" />
            <param name="Err" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1442612230" x="5202" y="486" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc_4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1637218355" x="5220" y="522" w="28" h="26" z="700" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1372686841" x="5220" y="558" w="28" h="26" z="740" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="792948770" x="5220" y="594" w="28" h="26" z="780" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1995071191" name="" x="5202" y="486" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1428977418" x="5220" y="630" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1493554501" x="5310" y="630" w="48" h="40" z="2120" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Freq4" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663342" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1760534719" name="" x="5220" y="630" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:realpole" id="1770430049" x="5634" y="630" w="80" h="38" z="1660" orient="0" defn="master:realpole" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1.0" />
            <param name="T" value="Freq_filter" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tvekta" id="129763749" x="5616" y="558" w="117" h="99" z="1630" orient="0" defn="master:tvekta" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37065400">
            <param name="Gp" value="Pll_proportional" />
            <param name="Gi" value="Pll_integral" />
            <param name="Vbas" value="230000 [V]" />
            <param name="Fbas" value="60.0 [Hz]" />
            <param name="Mode" value="0" />
            <param name="PMode" value="1" />
            <param name="THOFF" value="0.0" />
            <param name="TREL" value="0.05" />
            <param name="dlead" value="1" />
            <param name="HiLimit" value="1.2 [pu]" />
            <param name="LoLimit" value="0.8 [pu]" />
            <param name="FName" value="Freq_6" />
            <param name="Err" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="963444536" x="5562" y="486" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc_6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1994638032" x="5580" y="522" w="28" h="26" z="730" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1797123939" x="5580" y="558" w="28" h="26" z="770" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="609836072" x="5580" y="594" w="28" h="26" z="810" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="322846502" name="" x="5562" y="486" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1356814635" x="5580" y="630" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1953720081" x="5670" y="630" w="48" h="40" z="2100" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Freq6" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663340" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1479543256" name="" x="5580" y="630" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1350998925" name="" x="5580" y="864" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="371437277" x="5670" y="864" w="48" h="40" z="2060" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Freq9" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663337" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1875221704" x="5580" y="864" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_9" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="825457772" name="" x="5562" y="720" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="243861140" x="5580" y="828" w="28" h="26" z="950" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="153271435" x="5580" y="792" w="28" h="26" z="920" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1298841990" x="5580" y="756" w="28" h="26" z="890" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="744695992" x="5562" y="720" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc_9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tvekta" id="1883105142" x="5616" y="792" w="117" h="99" z="1690" orient="0" defn="master:tvekta" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37065400">
            <param name="Gp" value="Pll_proportional" />
            <param name="Gi" value="Pll_integral" />
            <param name="Vbas" value="230000 [V]" />
            <param name="Fbas" value="60.0 [Hz]" />
            <param name="Mode" value="0" />
            <param name="PMode" value="1" />
            <param name="THOFF" value="0.0" />
            <param name="TREL" value="0.05" />
            <param name="dlead" value="1" />
            <param name="HiLimit" value="1.2 [pu]" />
            <param name="LoLimit" value="0.8 [pu]" />
            <param name="FName" value="Freq_9" />
            <param name="Err" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" id="430017726" x="5634" y="864" w="80" h="38" z="1720" orient="0" defn="master:realpole" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1.0" />
            <param name="T" value="Freq_filter" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1564712810" name="" x="5220" y="864" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="219197098" x="5310" y="864" w="48" h="40" z="2080" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Freq7" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663339" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="333143761" x="5220" y="864" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_7" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1669557236" name="" x="5202" y="720" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1563807357" x="5220" y="828" w="28" h="26" z="930" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1253417528" x="5220" y="792" w="28" h="26" z="900" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1263896072" x="5220" y="756" w="28" h="26" z="870" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1604116151" x="5202" y="720" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc_7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tvekta" id="1155692020" x="5256" y="792" w="117" h="99" z="1670" orient="0" defn="master:tvekta" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37065400">
            <param name="Gp" value="Pll_proportional" />
            <param name="Gi" value="Pll_integral" />
            <param name="Vbas" value="230000 [V]" />
            <param name="Fbas" value="60.0 [Hz]" />
            <param name="Mode" value="0" />
            <param name="PMode" value="1" />
            <param name="THOFF" value="0.0" />
            <param name="TREL" value="0.05" />
            <param name="dlead" value="1" />
            <param name="HiLimit" value="1.2 [pu]" />
            <param name="LoLimit" value="0.8 [pu]" />
            <param name="FName" value="Freq_7" />
            <param name="Err" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" id="1469343914" x="5274" y="864" w="80" h="38" z="1700" orient="0" defn="master:realpole" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1.0" />
            <param name="T" value="Freq_filter" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" id="355546174" x="5454" y="864" w="80" h="38" z="1710" orient="0" defn="master:realpole" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1.0" />
            <param name="T" value="Freq_filter" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tvekta" id="890709714" x="5436" y="792" w="117" h="99" z="1680" orient="0" defn="master:tvekta" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37065400">
            <param name="Gp" value="Pll_proportional" />
            <param name="Gi" value="Pll_integral" />
            <param name="Vbas" value="230000 [V]" />
            <param name="Fbas" value="60.0 [Hz]" />
            <param name="Mode" value="0" />
            <param name="PMode" value="1" />
            <param name="THOFF" value="0.0" />
            <param name="TREL" value="0.05" />
            <param name="dlead" value="1" />
            <param name="HiLimit" value="1.2 [pu]" />
            <param name="LoLimit" value="0.8 [pu]" />
            <param name="FName" value="Freq_8" />
            <param name="Err" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="484567511" x="5382" y="720" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc_8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="553043046" x="5400" y="756" w="28" h="26" z="880" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1844439968" x="5400" y="792" w="28" h="26" z="910" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="849313399" x="5400" y="828" w="28" h="26" z="940" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1226356065" name="" x="5382" y="720" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="191862287" x="5400" y="864" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1421570688" x="5490" y="864" w="48" h="40" z="2070" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Freq8" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663338" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1048762606" name="" x="5400" y="864" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1005180634" name="" x="1458" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="1845950421" x="1386" y="432" w="100" h="41" z="2320" orient="2" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_LoadStep_8" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="1945773416" x="1332" y="432" w="55" h="38" z="1" orient="1" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="31193976">
            <param name="PO" value="10.5 [MW]" />
            <param name="QO" value="3 [MVAR]" />
            <param name="VBO" value="132.790562 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1461422539" name="" x="360" y="828" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="162917482" x="360" y="828" w="100" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK_LoadStep_8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tbreakn" id="52208259" x="450" y="828" w="78" h="59" z="540" orient="0" defn="master:tbreakn" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130641473">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="T_Load_8" />
            <param name="TO2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1706930082" x="1242" y="198" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="T_Load_8" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="505688920" name="" x="1188" y="198" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:fixed_load" id="965611607" x="1854" y="864" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="31193976">
            <param name="PO" value="10.5 [MW]" />
            <param name="QO" value="3 [MVAR]" />
            <param name="VBO" value="132.790562 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" id="1810061010" x="1854" y="810" w="41" h="100" z="660" orient="1" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_LoadStep_6" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1207475231" name="" x="1854" y="738" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1628623135" name="" x="1188" y="126" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="740743978" x="1242" y="126" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="T_Load_6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="653606868" x="1152" y="126" w="76" h="22" z="50" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="6" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tbreakn" id="539670270" x="450" y="720" w="78" h="59" z="470" orient="0" defn="master:tbreakn" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130641473">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="T_Load_6" />
            <param name="TO2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1778474540" x="360" y="720" w="100" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK_LoadStep_6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1411031365" name="" x="360" y="720" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="62980836" x="3438" y="162" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_out_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1172852343" x="3438" y="162" w="40" h="81" z="2340" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Freq_out_3" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663355" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1369320301" name="" x="1116" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="535338986" x="1044" y="432" w="100" h="41" z="2330" orient="2" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_LoadStep_7" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="846280844" name="" x="360" y="774" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1749051863" x="360" y="774" w="100" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK_LoadStep_7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tbreakn" id="1051606589" x="450" y="774" w="78" h="59" z="490" orient="0" defn="master:tbreakn" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130641473">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="T_Load_7" />
            <param name="TO2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="505483619" x="1242" y="162" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="T_Load_7" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="713608089" name="" x="1188" y="162" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:fixed_load" id="1988224699" x="990" y="432" w="55" h="38" z="1" orient="1" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="31193976">
            <param name="PO" value="10.5 [MW]" />
            <param name="QO" value="3 [MVAR]" />
            <param name="VBO" value="132.790562 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="959911506" name="" x="1026" y="738" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="202750960" x="1026" y="810" w="41" h="114" z="600" orient="1" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_LoadStep_10P" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="454968406" x="1026" y="864" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="31193976">
            <param name="PO" value="3.5 [MW]" />
            <param name="QO" value="1 [MVAR]" />
            <param name="VBO" value="132.790562 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="151313186" x="1926" y="864" w="38" h="55" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="31193976">
            <param name="PO" value="3.5 [MW]" />
            <param name="QO" value="1 [MVAR]" />
            <param name="VBO" value="132.790562 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" id="387720239" x="1926" y="810" w="41" h="114" z="680" orient="1" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_LoadStep_10P" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1319759486" name="" x="1926" y="738" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="784355479" name="" x="1458" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="987737419" x="1530" y="432" w="114" h="41" z="2310" orient="0" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_LoadStep_10P" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="2095986893" x="1584" y="432" w="55" h="38" z="1" orient="3" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="31193976">
            <param name="PO" value="3.5 [MW]" />
            <param name="QO" value="1 [MVAR]" />
            <param name="VBO" value="132.790562 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="206670368" name="" x="1422" y="108" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1565647611" x="1476" y="108" w="74" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="T_Load_10P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tbreakn" id="1837804261" x="234" y="630" w="78" h="59" z="350" orient="0" defn="master:tbreakn" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130641473">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="T_Load_10P" />
            <param name="TO2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1311899213" x="144" y="630" w="114" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK_LoadStep_10P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="649111512" name="" x="144" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="853289080" x="1620" y="54" w="76" h="22" z="30" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.05" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="927349873" x="1710" y="54" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GFM_3_Droop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1374321982" name="" x="1656" y="54" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="539547775" name="" x="1656" y="90" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1654158924" x="1710" y="90" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GFM_2_Droop" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1730485944" x="1620" y="90" w="76" h="22" z="70" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.05" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="479377522" x="1620" y="126" w="76" h="22" z="100" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Value" value="0.05" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="708438736" x="1710" y="126" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GFM_1_Droop" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="3413468" name="" x="1656" y="126" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="370466738" x="2790" y="90" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_out_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="841881357" x="2790" y="126" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_out_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="529585295" x="2790" y="162" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_out_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="255030129" x="2880" y="126" w="80" h="83" z="1780" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="1" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1512728041" name="" x="2790" y="90" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="31771035" name="" x="2790" y="126" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1269730932" name="" x="2790" y="162" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="1845617162" x="2952" y="126" w="80" h="56" z="1790" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="701190045" x="2916" y="162" w="76" h="34" z="220" orient="0" defn="master:emtconst" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="Constant" />
            <param name="Value" value="13" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1550993951" x="3006" y="126" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_avg" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="421188541" name="" x="2988" y="126" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1073250354" x="3042" y="126" w="67" h="40" z="2370" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Freq_avg" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663358" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1950027359" name="" x="2286" y="342" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1655580998" x="2250" y="342" w="76" h="22" z="270" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Value" value="5" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1586237882" x="2340" y="342" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_time" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1303327523" name="" x="2286" y="270" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1504051421" x="2340" y="270" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_time" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="863910604" x="2250" y="270" w="76" h="22" z="240" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Value" value="5" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1560017913" name="" x="2268" y="108" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1312552525" x="2322" y="108" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="T_GFL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="467571939" x="2232" y="108" w="76" h="22" z="140" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="20" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1623461461" x="2250" y="234" w="76" h="22" z="230" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.8" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1536572762" x="2250" y="306" w="76" h="22" z="260" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="845536846" x="2340" y="234" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pset" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1976609016" name="" x="2286" y="234" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1848179977" x="2340" y="306" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qset" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1305546121" name="" x="2286" y="306" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:tbreakn" id="1823513698" x="2304" y="162" w="78" h="59" z="180" orient="0" defn="master:tbreakn" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130641473">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="T_GFL" />
            <param name="TO2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="648314576" x="2232" y="162" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK_GFL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="46708380" name="" x="2232" y="162" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1538193331" name="" x="2268" y="72" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="969304693" x="2322" y="72" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GFL_Support" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1949090483" x="2232" y="72" w="76" h="22" z="110" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="5.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:fixed_load" id="1976646132" x="1908" y="450" w="55" h="38" z="1" orient="7" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="31193976">
            <param name="PO" value="10.5 [MW]" />
            <param name="QO" value="3 [MVAR]" />
            <param name="VBO" value="132.790562 [kV]" />
            <param name="NP" value="0" />
            <param name="NQ" value="0" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="60 [Hz]" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
            <param name="Name" value="" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" id="561151090" x="1854" y="450" w="100" h="41" z="2270" orient="6" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_LoadStep_9" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="457343778" name="" x="1782" y="450" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:tbreakn" id="1797354940" x="450" y="882" w="78" h="59" z="630" orient="0" defn="master:tbreakn" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130641473">
            <param name="NUMS" value="1" />
            <param name="INIT" value="1" />
            <param name="TO1" value="T_Load_9" />
            <param name="TO2" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1259706593" x="360" y="882" w="100" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK_LoadStep_9" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="642558744" name="" x="360" y="882" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="989187967" name="" x="1188" y="234" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="969757312" x="1242" y="234" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="T_Load_9" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1437806605" name="" x="1386" y="828" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="634685296" x="1386" y="900" w="41" h="100" z="690" orient="7" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK_LoadStep_4" />
            <param name="NAMEA" value="BRKA" />
