            <param name="V2Run1R" value="1" />
            <param name="V2Run6R" value="6" />
            <param name="V2Run2R" value="2" />
            <param name="V2Run7R" value="7" />
            <param name="V2Run3R" value="3" />
            <param name="V2Run8R" value="8" />
            <param name="V2Run4R" value="4" />
            <param name="V2Run9R" value="9" />
            <param name="V2Run5R" value="5" />
            <param name="V2Run10R" value="10" />
            <param name="N2I" value="10" />
            <param name="Min2I" value="0" />
            <param name="Inc2I" value="1" />
            <param name="Max2I" value="10" />
            <param name="V2Run1I" value="1" />
            <param name="V2Run6I" value="6" />
            <param name="V2Run2I" value="2" />
            <param name="V2Run7I" value="7" />
            <param name="V2Run3I" value="3" />
            <param name="V2Run8I" value="8" />
            <param name="V2Run4I" value="4" />
            <param name="V2Run9I" value="9" />
            <param name="V2Run5I" value="5" />
            <param name="V2Run10I" value="10" />
            <param name="N3R" value="10" />
            <param name="Min3R" value="0.0" />
            <param name="Inc3R" value="1.0" />
            <param name="Max3R" value="1.0" />
            <param name="V3Run1R" value="1" />
            <param name="V3Run6R" value="6" />
            <param name="V3Run2R" value="2" />
            <param name="V3Run7R" value="7" />
            <param name="V3Run3R" value="3" />
            <param name="V3Run8R" value="8" />
            <param name="V3Run4R" value="4" />
            <param name="V3Run9R" value="9" />
            <param name="V3Run5R" value="5" />
            <param name="V3Run10R" value="10" />
            <param name="N3I" value="10" />
            <param name="Min3I" value="0" />
            <param name="Inc3I" value="1" />
            <param name="Max3I" value="10" />
            <param name="V3Run1I" value="1" />
            <param name="V3Run6I" value="6" />
            <param name="V3Run2I" value="2" />
            <param name="V3Run7I" value="7" />
            <param name="V3Run3I" value="3" />
            <param name="V3Run8I" value="8" />
            <param name="V3Run4I" value="4" />
            <param name="V3Run9I" value="9" />
            <param name="V3Run5I" value="5" />
            <param name="V3Run10I" value="10" />
            <param name="N4R" value="10" />
            <param name="Min4R" value="0.0" />
            <param name="Inc4R" value="1.0" />
            <param name="Max4R" value="1.0" />
            <param name="V4Run1R" value="1" />
            <param name="V4Run6R" value="6" />
            <param name="V4Run2R" value="2" />
            <param name="V4Run7R" value="7" />
            <param name="V4Run3R" value="3" />
            <param name="V4Run8R" value="8" />
            <param name="V4Run4R" value="4" />
            <param name="V4Run9R" value="9" />
            <param name="V4Run5R" value="5" />
            <param name="V4Run10R" value="10" />
            <param name="N4I" value="10" />
            <param name="Min4I" value="0" />
            <param name="Inc4I" value="1" />
            <param name="Max4I" value="0" />
            <param name="V4Run1I" value="1" />
            <param name="V4Run6I" value="6" />
            <param name="V4Run2I" value="2" />
            <param name="V4Run7I" value="7" />
            <param name="V4Run3I" value="3" />
            <param name="V4Run8I" value="8" />
            <param name="V4Run4I" value="4" />
            <param name="V4Run9I" value="9" />
            <param name="V4Run5I" value="5" />
            <param name="V4Run10I" value="10" />
            <param name="N5R" value="10" />
            <param name="Min5R" value="0.0" />
            <param name="Inc5R" value="1.0" />
            <param name="Max5R" value="1.0" />
            <param name="V5Run1R" value="1" />
            <param name="V5Run6R" value="6" />
            <param name="V5Run2R" value="2" />
            <param name="V5Run7R" value="7" />
            <param name="V5Run3R" value="3" />
            <param name="V5Run8R" value="8" />
            <param name="V5Run4R" value="4" />
            <param name="V5Run9R" value="9" />
            <param name="V5Run5R" value="5" />
            <param name="V5Run10R" value="10" />
            <param name="N5I" value="10" />
            <param name="Min5I" value="0" />
            <param name="Inc5I" value="1" />
            <param name="Max5I" value="10" />
            <param name="V5Run1I" value="1" />
            <param name="V5Run6I" value="6" />
            <param name="V5Run2I" value="2" />
            <param name="V5Run7I" value="7" />
            <param name="V5Run3I" value="3" />
            <param name="V5Run8I" value="8" />
            <param name="V5Run4I" value="4" />
            <param name="V5Run9I" value="9" />
            <param name="V5Run5I" value="5" />
            <param name="V5Run10I" value="10" />
            <param name="N6R" value="10" />
            <param name="Min6R" value="0.0" />
            <param name="Inc6R" value="1.0" />
            <param name="Max6R" value="1.0" />
            <param name="V6Run1R" value="1" />
            <param name="V6Run6R" value="6" />
            <param name="V6Run2R" value="2" />
            <param name="V6Run7R" value="7" />
            <param name="V6Run3R" value="3" />
            <param name="V6Run8R" value="8" />
            <param name="V6Run4R" value="4" />
            <param name="V6Run9R" value="9" />
            <param name="V6Run5R" value="5" />
            <param name="V6Run10R" value="10" />
            <param name="N6I" value="10" />
            <param name="Min6I" value="0" />
            <param name="Inc6I" value="1" />
            <param name="Max6I" value="10" />
            <param name="V6Run1I" value="1" />
            <param name="V6Run6I" value="6" />
            <param name="V6Run2I" value="2" />
            <param name="V6Run7I" value="7" />
            <param name="V6Run3I" value="3" />
            <param name="V6Run8I" value="8" />
            <param name="V6Run4I" value="4" />
            <param name="V6Run9I" value="9" />
            <param name="V6Run5I" value="5" />
            <param name="V6Run10I" value="10" />
            <param name="NM" value="0" />
            <param name="OUTNAM" value="mrunout.out" />
            <param name="Repeat" value="1" />
            <param name="Opt" value="1" />
            <param name="MinMax" value="1" />
            <param name="NDIV" value="10" />
            <param name="MType1" value="2" />
            <param name="MType2" value="2" />
            <param name="MType3" value="2" />
            <param name="MType4" value="2" />
            <param name="MType5" value="2" />
            <param name="MType6" value="2" />
            <param name="RType1" value="3" />
            <param name="O1Label" value="Out # 1" />
            <param name="RType2" value="3" />
            <param name="O2Label" value="Out # 2" />
            <param name="RType3" value="3" />
            <param name="O3Label" value="Out # 3" />
            <param name="RType4" value="3" />
            <param name="O4Label" value="Out # 4" />
            <param name="RType5" value="3" />
            <param name="O5Label" value="Out # 5" />
            <param name="RType6" value="3" />
            <param name="O6Label" value="Out # 6" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2016" y="684" w="28" h="10" orient="0" id="1422147044" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2034" y="684" w="28" h="10" orient="0" id="1146992833" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_xfmr_2w" defn="PMView_testing_NREL_GFM:Electranix_xfmr_2w_1" id="1613476899" x="2106" y="684" w="116" h="85" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65178203">
            <param name="Name" value="E_2_30_1" />
            <param name="Tmva3" value="100" />
            <param name="f" value="60" />
            <param name="Xl" value="0.0181" />
            <param name="B" value="0" />
            <param name="V1LL" value="345" />
            <param name="V2LL" value="22" />
            <param name="Rw" value="0" />
            <param name="Config1" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="Xair" value="0.0362" />
            <param name="TapI" value="1.025" />
            <param name="Tap" value="1" />
            <param name="PHSHFT" value="0" />
            <param name="NegXCap" value="0" />
            <param name="XlTable" value="0" />
            <param name="XlFactor" value="1" />
            <param name="XlFactj" value="0" />
            <param name="GI" value="0" />
            <param name="GJ" value="0" />
            <param name="BI" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="1" />
            <param name="V5Format" value="1" />
            <param name="Config2" value="0" />
            <param name="PSANG" value="0.0" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Tdc" value="1.0" />
            <param name="Xknee" value="1.25" />
            <param name="Txk" value="0.1" />
            <param name="Im1" value="0.4" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2160" y="684" w="28" h="10" orient="0" id="904687932" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2178" y="684" w="136" h="10" orient="0" id="2007561102" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1718013137" x="2196" y="630" w="82" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="GBUS30  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="299623634" x="2196" y="684" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124067735">
            <param name="Name" value="N30" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="1432862288" x="2178" y="684" w="36" h="36" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="VN30" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="845826192" x="2322" y="684" w="44" h="54" z="60" orient="4" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasV" value="0" />
            <param name="MeasI" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1 [MVA]" />
            <param name="BaseV" value="22 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.01 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="0" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="P30" />
            <param name="Q" value="Q30" />
            <param name="Vrms" value="V30" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1551393584" x="2376" y="630" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Inputs1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="636806351" x="2430" y="630" w="38" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Flags1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1247048784" x="2700" y="756" w="44" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pord_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1722264655" x="2718" y="774" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qord_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1862292598" x="2682" y="810" w="42" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1278629718" x="2664" y="792" w="64" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pfcmd_DM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="302183471" x="2628" y="792" w="27" h="170" z="440" orient="0" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="8" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1536081551" name="" x="2646" y="720" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1751864393" name="" x="2646" y="738" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1073763025" name="" x="2646" y="756" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="209723035" name="" x="2646" y="774" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="278054263" name="" x="2646" y="792" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="421946008" name="" x="2646" y="810" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1253325254" name="" x="2646" y="828" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="58385422" x="2754" y="846" w="76" h="35" z="120" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Vbase" />
            <param name="Value" value="22" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1775357950" name="" x="2646" y="846" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="482149373" x="2592" y="882" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Inputs1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="850766089" name="" x="2592" y="882" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2055001205" x="2664" y="720" w="56" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SbaseIBR" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="230095044" x="3348" y="1044" w="62" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qcmd_DM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2145871347" x="3348" y="1008" w="60" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pcmd_DM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2033727168" name="" x="3132" y="900" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1799204995" x="3132" y="900" w="46" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Start_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1142084880" name="" x="2934" y="990" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="243607660" x="3348" y="972" w="68" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="REPCFlag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1182097241" x="3222" y="900" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V30" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="316742682" name="" x="3222" y="900" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2079777224" name="" x="3186" y="900" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="804048110" name="" x="3348" y="1008" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1510474087" name="" x="3348" y="1044" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1470762277" name="" x="3294" y="1044" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1050959869" x="3348" y="1116" w="50" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q30_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3348" y="1080" w="100" h="10" orient="0" id="2081121137" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1101749648" x="3024" y="1188" w="76" h="22" z="220" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1689635539" x="3348" y="1080" w="48" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P30_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3348" y="1116" w="100" h="10" orient="0" id="1884589804" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2073911405" x="3078" y="900" w="22" h="76" z="150" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1644801107" x="2934" y="990" w="44" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pord_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="851446986" x="2934" y="1080" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qord_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="427915725" name="" x="2934" y="1080" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1010224630" name="" x="3024" y="900" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2021534995" name="" x="3060" y="1152" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1347543037" name="" x="3060" y="1188" w="136" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
          <vertex x="126" y="-36" />
        </Wire>
        <User classid="UserCmp" name="IBR_DM:REPC_A_1" id="1880689124" x="3132" y="1026" w="333" h="247" z="470" orient="4" defn="PMView_testing_NREL_GFM:REPC_A_1_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
          <paramlist link="1008725035" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="100" />
          </paramlist>
          <paramlist link="1187125396" name="">
            <param name="ymin" value="-100" />
            <param name="ymax" value="100" />
          </paramlist>
          <paramlist link="2040435470" name="">
            <param name="ymin" value="-0.24" />
            <param name="ymax" value="-0.08" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="411429106" name="" x="3258" y="972" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1178870755" x="3186" y="900" w="60" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcmd_DM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="2030391189" x="2052" y="792" w="80" h="59" z="390" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="0.15" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="647888913" x="2124" y="792" w="76" h="21" z="90" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:unity" id="197221352" x="1980" y="792" w="44" h="21" z="430" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="517668957" x="1980" y="792" w="42" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DBlk_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="598735814" x="3492" y="1044" w="80" h="36" z="420" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="237782772" name="" x="3456" y="1044" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1117578313" name="" x="3456" y="972" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="90433106" x="3492" y="972" w="80" h="36" z="410" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1496677324" name="" x="3618" y="1044" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1086029124" name="" x="3618" y="972" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="942240724" x="3564" y="1008" w="52" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1843579047" x="3564" y="1080" w="52" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1582332524" x="3618" y="1044" w="28" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q30" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="138521102" x="3564" y="1044" w="80" h="60" z="210" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1986017812" x="3438" y="1044" w="50" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q30_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2052687433" x="3438" y="972" w="48" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P30_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="866099427" x="3564" y="972" w="80" h="60" z="200" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1461153044" x="3618" y="972" w="26" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P30" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1984319244" x="1980" y="864" w="46" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Start_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="529793970" name="" x="2016" y="864" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:compare" id="1295192805" x="2052" y="864" w="80" h="59" z="400" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="0.2" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="549815105" x="2124" y="864" w="76" h="21" z="100" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:const" id="2033870030" x="2052" y="972" w="76" h="35" z="130" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="MVA" />
            <param name="Value" value="480" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="859257719" x="2106" y="1512" w="64" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FreqFlag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1035302105" x="2106" y="1404" w="78" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VcompFlag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:var_switch" id="1333877384" x="2034" y="1512" w="64" h="53" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="FreqFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="43653901">
            <param name="Name" value="FreqFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="43653901">
            <param name="Name" value="FreqFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="43653901">
            <param name="Name" value="FreqFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="43653901">
            <param name="Name" value="FreqFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="43653901">
            <param name="Name" value="FreqFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="43653901">
            <param name="Name" value="FreqFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="43653901">
            <param name="Name" value="FreqFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="43653901">
            <param name="Name" value="FreqFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="86328302">
            <param name="Name" value="FreqFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2070" y="1512" w="46" h="10" orient="0" id="311217201" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:var_switch" id="516607798" x="2034" y="1404" w="78" h="53" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="VcompFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="43653901">
            <param name="Name" value="VcompFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="43653901">
            <param name="Name" value="VcompFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="43653901">
            <param name="Name" value="VcompFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="43653901">
            <param name="Name" value="VcompFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="43653901">
            <param name="Name" value="VcompFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="43653901">
            <param name="Name" value="VcompFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="43653901">
            <param name="Name" value="VcompFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="43653901">
            <param name="Name" value="VcompFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="86328302">
            <param name="Name" value="VcompFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2070" y="1404" w="46" h="10" orient="0" id="1858566041" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1643374028" x="2106" y="1458" w="58" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RefFlag_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2070" y="1458" w="46" h="10" orient="0" id="1982947092" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:var_switch" id="692788789" x="2034" y="1458" w="60" h="53" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="RefFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="43653901">
            <param name="Name" value="RefFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="43653901">
            <param name="Name" value="RefFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="43653901">
            <param name="Name" value="RefFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="43653901">
            <param name="Name" value="RefFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="43653901">
            <param name="Name" value="RefFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="43653901">
            <param name="Name" value="RefFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="43653901">
            <param name="Name" value="RefFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="43653901">
            <param name="Name" value="RefFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="86328302">
            <param name="Name" value="RefFlag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2304" y="1566" w="46" h="10" orient="0" id="367821067" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:var_switch" id="1828797610" x="2268" y="1566" w="54" h="53" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="Pflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="43653901">
            <param name="Name" value="Pflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="43653901">
            <param name="Name" value="Pflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="43653901">
            <param name="Name" value="Pflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="43653901">
            <param name="Name" value="Pflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="43653901">
            <param name="Name" value="Pflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="43653901">
            <param name="Name" value="Pflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="43653901">
            <param name="Name" value="Pflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="43653901">
            <param name="Name" value="Pflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="86328302">
            <param name="Name" value="Pflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="971436926" x="2340" y="1566" w="46" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pflag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:var_switch" id="2122918077" x="2268" y="1404" w="61" h="53" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="PF_Flag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="43653901">
            <param name="Name" value="PF_Flag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="43653901">
            <param name="Name" value="PF_Flag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="43653901">
            <param name="Name" value="PF_Flag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="43653901">
            <param name="Name" value="PF_Flag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="43653901">
            <param name="Name" value="PF_Flag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="43653901">
            <param name="Name" value="PF_Flag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="43653901">
            <param name="Name" value="PF_Flag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="43653901">
            <param name="Name" value="PF_Flag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="86328302">
            <param name="Name" value="PF_Flag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2304" y="1404" w="46" h="10" orient="0" id="1503159519" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="626886636" x="2340" y="1404" w="60" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PF_Flag_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2304" y="1458" w="46" h="10" orient="0" id="144281260" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:var_switch" id="374239545" x="2268" y="1458" w="54" h="53" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="Vflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="43653901">
            <param name="Name" value="Vflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="43653901">
            <param name="Name" value="Vflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="43653901">
            <param name="Name" value="Vflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="43653901">
            <param name="Name" value="Vflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="43653901">
            <param name="Name" value="Vflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="43653901">
            <param name="Name" value="Vflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="43653901">
            <param name="Name" value="Vflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="43653901">
            <param name="Name" value="Vflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="86328302">
            <param name="Name" value="Vflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2304" y="1512" w="46" h="10" orient="0" id="637168283" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:var_switch" id="820961069" x="2268" y="1512" w="55" h="53" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="Qflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="43653901">
            <param name="Name" value="Qflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="43653901">
            <param name="Name" value="Qflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="43653901">
            <param name="Name" value="Qflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="43653901">
            <param name="Name" value="Qflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="43653901">
            <param name="Name" value="Qflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="43653901">
            <param name="Name" value="Qflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="43653901">
            <param name="Name" value="Qflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="43653901">
            <param name="Name" value="Qflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="86328302">
            <param name="Name" value="Qflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1787803921" x="2340" y="1458" w="46" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vflag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="882568808" x="2340" y="1512" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qflag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1073966639" x="2340" y="1620" w="54" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PQflag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:var_switch" id="1191159981" x="2268" y="1620" w="58" h="53" z="340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="PQflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="43653901">
            <param name="Name" value="PQflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="43653901">
            <param name="Name" value="PQflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="43653901">
            <param name="Name" value="PQflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="43653901">
            <param name="Name" value="PQflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="43653901">
            <param name="Name" value="PQflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="43653901">
            <param name="Name" value="PQflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="43653901">
            <param name="Name" value="PQflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="43653901">
            <param name="Name" value="PQflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="1.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="86328302">
            <param name="Name" value="PQflag_1" />
            <param name="Group" value="FLAG" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2304" y="1620" w="46" h="10" orient="0" id="248331300" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2682" y="1404" w="46" h="10" orient="0" id="1715473079" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="763169278" x="2718" y="1404" w="56" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lvplsw_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1027897539" x="2646" y="1404" w="59" h="53" z="270" orient="0" defn="master:var_switch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="Lvplsw_1" />
            <param name="Group" value="Lvplsw_1" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="43653901">
            <param name="Name" value="Lvplsw_1" />
            <param name="Group" value="Lvplsw" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="43653901">
            <param name="Name" value="Lvplsw_1" />
            <param name="Group" value="Lvplsw" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="43653901">
            <param name="Name" value="Lvplsw_1" />
            <param name="Group" value="Lvplsw" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="43653901">
            <param name="Name" value="Lvplsw_1" />
            <param name="Group" value="Lvplsw" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="43653901">
            <param name="Name" value="Lvplsw_1" />
            <param name="Group" value="Lvplsw" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="43653901">
            <param name="Name" value="Lvplsw_1" />
            <param name="Group" value="Lvplsw" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="43653901">
            <param name="Name" value="Lvplsw_1" />
            <param name="Group" value="Lvplsw" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="43653901">
            <param name="Name" value="Lvplsw_1" />
            <param name="Group" value="Lvplsw" />
            <param name="Display" value="1" />
            <param name="Value" value="0.0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="86328302">
            <param name="Name" value="Lvplsw_1" />
            <param name="Group" value="Lvplsw" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1126668447" x="2520" y="1602" w="27" h="134" z="350" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="2102756334" x="2430" y="1530" w="60" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PF_Flag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="718306636" x="2430" y="1548" w="46" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vflag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="101115000" x="2430" y="1566" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qflag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1571533200" x="2430" y="1602" w="54" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PQflag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1469670069" x="2430" y="1584" w="46" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pflag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="483765134" x="2466" y="1620" w="56" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lvplsw_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1166293545" name="" x="2466" y="1620" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="963939577" name="" x="2430" y="1530" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1775137770" name="" x="2430" y="1548" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1023042756" name="" x="2430" y="1566" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1620427176" name="" x="2430" y="1584" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="148911707" name="" x="2430" y="1602" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="438204502" x="2556" y="1656" w="38" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Flags1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="558778534" name="" x="2520" y="1656" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="282096889" x="2286" y="1026" w="39" h="53" z="190" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="pfdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-0.95" />
            <param name="Value" value="1" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="pfdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="pfdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="pfdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="pfdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="pfdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="pfdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="pfdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="pfdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="26191013">
            <param name="Name" value="pfdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-0.95" />
            <param name="Value" value="1" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="105003163" name="" x="2322" y="1026" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1752439785" x="2340" y="1026" w="64" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="pfcmd_DM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1074892305" x="2250" y="1026" w="60" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcmd_DM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1568033012" name="" x="2232" y="1026" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1171812986" x="2196" y="1026" w="37" h="53" z="180" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Vdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0475" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Vdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Vdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Vdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Vdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Vdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Vdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Vdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Vdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Vdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="0.988" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="2006012717" x="2016" y="1026" w="37" h="53" z="160" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Pdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5208333" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Pdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.8" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Pdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.8" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Pdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.8" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Pdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.8" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Pdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.8" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Pdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.8" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Pdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.8" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Pdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.8" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Pdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.7548" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="217712369" x="2106" y="1026" w="38" h="53" z="170" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Qdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1" />
            <param name="Value" value="0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Qdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Qdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Qdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Qdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Qdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Qdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Qdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Base" crc="29663193">
            <param name="Name" value="Qdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="26191013">
            <param name="Name" value="Qdm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.1" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1123289490" x="2070" y="1026" w="60" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pcmd_DM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2107645743" name="" x="2052" y="1026" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1364564001" name="" x="2142" y="1026" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="912807931" x="2160" y="1026" w="62" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qcmd_DM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="536039562" x="2124" y="972" w="52" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sbase_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="690945157" name="" x="2088" y="972" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="2044626197" x="2124" y="1656" w="68" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="REPCFlag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1686067396" x="2124" y="1656" w="27" h="80" z="360" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1710083024" x="2052" y="1584" w="78" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VcompFlag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="934185598" x="2052" y="1602" w="58" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="RefFlag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="2001177925" x="2052" y="1620" w="64" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FreqFlag_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="21894205" name="" x="2052" y="1584" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="675768258" name="" x="2052" y="1602" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1852939492" name="" x="2052" y="1620" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1287229262" name="" x="2214" y="972" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1904521985" x="2250" y="972" w="56" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SbaseIBR" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="182208700" x="2178" y="972" w="76" h="35" z="140" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="MVA" />
            <param name="Value" value="480" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="384773538" name="" x="2718" y="1656" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="2079353673" x="2754" y="1656" w="38" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Flags2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1258649193" name="" x="2628" y="1602" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1874432467" name="" x="2628" y="1584" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1338677694" name="" x="2628" y="1566" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1317558718" name="" x="2628" y="1548" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1418912683" name="" x="2628" y="1530" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="746507906" name="" x="2664" y="1620" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="2063558093" x="2664" y="1620" w="56" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lvplsw_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1445521992" x="2718" y="1602" w="27" h="134" z="370" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1861575195" x="2916" y="1602" w="27" h="134" z="380" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="164653292" x="2862" y="1620" w="56" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lvplsw_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1826765571" name="" x="2862" y="1620" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2139405411" name="" x="2826" y="1530" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1536285585" name="" x="2826" y="1548" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1685239015" name="" x="2826" y="1566" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="344254377" name="" x="2826" y="1584" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1927608036" name="" x="2826" y="1602" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1527634117" x="2952" y="1656" w="38" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Flags3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="922077416" name="" x="2916" y="1656" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1564827734" x="3024" y="864" w="36" h="80" z="460" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.01667" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1187531017" x="2628" y="1530" w="60" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PF_Flag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1516575082" x="2628" y="1548" w="46" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vflag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1812728597" x="2628" y="1566" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qflag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="979039134" x="2628" y="1602" w="54" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PQflag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1333959762" x="2628" y="1584" w="46" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pflag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1730216606" x="2826" y="1530" w="60" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PF_Flag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1178454395" x="2826" y="1548" w="46" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vflag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1092370871" x="2826" y="1566" w="48" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qflag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="554657403" x="2826" y="1602" w="54" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PQflag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="593252311" x="2826" y="1584" w="46" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pflag_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="663800880" x="3294" y="1296" w="26" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P30" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1872464043" name="" x="3294" y="1296" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="645477945" name="master:pgb" x="3330" y="1296" w="41" h="40" z="240" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P30" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2049123330" x="3294" y="1350" w="28" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q30" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1111185021" name="" x="3294" y="1350" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1121187640" name="master:pgb" x="3330" y="1350" w="41" h="40" z="280" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q30" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663298" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="217998597" x="3294" y="1404" w="28" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V30" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="354375839" name="" x="3294" y="1404" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="2107904862" name="master:pgb" x="3330" y="1404" w="41" h="40" z="310" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V30" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663299" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="231790232" name="IBR:IBR_AVM_2_1" x="2376" y="684" w="132" h="116" z="450" orient="0" defn="PMView_testing_NREL_GFM:IBR_AVM_2_1_1_1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
          <paramlist link="1946171899" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1118032210" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1411117609" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1951256369" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1955183728" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="615996864" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1426414942" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="602638868" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="388203669" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="944228716" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1709670855" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1175854251" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1983313606" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist name="" link="421491267">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="286552311">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist name="" link="1124097456">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="237570670">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist name="" link="2075928212">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="845983936">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist name="" link="504200023">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <paramlist name="" link="829692820">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2076818713" x="2682" y="738" w="60" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pcmd_DM" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="1257220380" x="2736" y="828" w="76" h="22" z="110" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1892255024" x="2376" y="738" w="42" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="fPLL_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="121854679" x="3024" y="828" w="42" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="fPLL_1" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="2016" y="1242" w="216" h="126" id="613421008" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : REPC_A" />
          </paramlist>
          <Control classid="Switch" id="356599576" name="VcompFlag_1" link="516607798" />
          <Control classid="Switch" id="798591816" name="RefFlag_1" link="692788789" />
          <Control classid="Switch" id="521209673" name="FreqFlag_1" link="1333877384" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="2628" y="1242" w="72" h="126" id="624345401" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : REGC_A" />
          </paramlist>
          <Control classid="Switch" id="67960422" name="Lvplsw_1" link="1027897539" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="2250" y="1242" w="360" h="126" id="170893166" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="225522938" name="PF_Flag_1" link="2122918077" />
          <Control classid="Switch" id="2042281701" name="Vflag_1" link="374239545" />
          <Control classid="Switch" id="127403416" name="Qflag_1" link="820961069" />
          <Control classid="Switch" id="371388718" name="Pflag_1" link="1828797610" />
          <Control classid="Switch" id="456061200" name="PQflag_1" link="1191159981" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="2016" y="1062" w="360" h="126" id="1363088142" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="793937260" name="Pdm" link="2006012717" />
          <Control classid="Slider" id="1019022138" name="Qdm" link="217712369" />
          <Control classid="Slider" id="2094006531" name="Vdm" link="1171812986" />
          <Control classid="Slider" id="61489668" name="pfdm" link="282096889" />
        </Frame>
        <Frame classid="GraphFrame" id="44552341" name="frame" link="-1" x="3420" y="1278" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="44552341">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="988181022" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="988181022">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1541853353" name="P30" link="645477945" color="50331903" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="2095667507" name="frame" link="-1" x="3420" y="1566" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="2095667507">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="901291257" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="901291257">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="776561423" name="Q30" link="1121187640" color="50331903" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1902751168" name="frame" link="-1" x="3420" y="1854" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1902751168">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="508944230" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="508944230">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1071170264" name="V30" link="2107904862" color="50331903" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="ETRAN:Electranix_Common_Set" defn="ETRAN:Electranix_Common_Set" id="1482827537" x="1620" y="720" w="99" h="42" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="91738935">
            <param name="Name" value="Load Control" />
            <param name="Type" value="0" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Com" value="0" />
            <param name="Port" value="2000" />
            <param name="TStart" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1530" y="720" w="46" h="10" orient="0" id="239337363" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:time-enab" defn="master:time-enab" id="111816434" x="1494" y="720" w="70" h="60" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="125903021">
            <param name="T" value="1" />
            <param name="LO" value="0" />
            <param name="HI" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="398600049" x="1494" y="774" w="76" h="22" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="4" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="126105227" x="1548" y="774" w="50" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TMStart" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1530" y="774" w="46" h="10" orient="0" id="1000628329" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1877504219" x="1530" y="792" w="94" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Time to Release" />
            <param name="AL2" value="Machines" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:radiolink" defn="master:radiolink" id="956143415" x="1566" y="774" w="88" h="24" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40367046">
            <param name="Source" value="" />
            <param name="Name" value="TMStart" />
            <param name="dim" value="1" />
            <param name="Mode" value="1" />
            <param name="Type" value="0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1530" y="720" w="46" h="10" orient="0" id="98805047" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1064335990" x="1548" y="720" w="40" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="L_HLD" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1565791226" name="" x="1872" y="396" w="46" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="90" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="GFM_Inverter_Dev4" group="" url="" version="" build="" crc="53015286" instances="0" key="" view="false" date="1772677285" id="1292372827">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Base Frequency" name="f_base" group="" unit="Hz" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[60]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Base Power" name="s_base" group="" unit="kVA" min="0" max="1000000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Base Voltage" name="v_base" group="" unit="kV" min="0" max="1000" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.20785]]></value>
            <cond />
            <help><![CDATA[L-L voltage of inverter]]></help>
          </parameter>
          <parameter desc="Real Power Set Point" name="p_ref_pu" group="General" unit="pu" min="0" max="1.1" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help><![CDATA[Only used if starting as GFL]]></help>
          </parameter>
          <parameter desc="Release Time" name="Release_Time" group="Synchronization" unit="s" min="0" max="100" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Voltage/Reactive Power Control" name="VQ_Control" group="General" type="Choice" helpmode="Append">
            <value><![CDATA[0]]></value>
            <cond />
            <help><![CDATA[Reactive Power Droop, or Voltage Regulation with PI Controller]]></help>
            <choice><![CDATA[0 = Reactive Droop]]></choice>
            <choice><![CDATA[1 = Voltage Regulation]]></choice>
          </parameter>
          <parameter desc="Reactive Power Set Point" name="q_ref_pu" group="General" unit="pu" min="-1.0" max="1.0" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help><![CDATA[If acting as reactive droop, achieves this operating point before release]]></help>
          </parameter>
          <parameter desc="Voltage Set Point" name="v_ref_pu" group="" unit="pu" min="0" max="1.5" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help><![CDATA[Voltage reference if tracking a voltage set point]]></help>
          </parameter>
          <parameter desc="Power Calculation" name="p_calc" group="General" type="Choice" helpmode="Append">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
            <choice><![CDATA[0 = Capacitor Voltage]]></choice>
            <choice><![CDATA[1 = Grid Voltage]]></choice>
          </parameter>
          <parameter desc="Virtual Resistor" name="VR_enable" group="General" type="Choice" helpmode="Append">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
            <choice><![CDATA[0 = Disable]]></choice>
            <choice><![CDATA[1 = Enable]]></choice>
          </parameter>
          <parameter desc="AVR Release Delay" name="Tavr_release" group="Synchronization" unit="s" min="0" max="10" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.2]]></value>
            <cond />
            <help><![CDATA[If using AVR, engaged after primary release plus this delay.]]></help>
          </parameter>
          <parameter desc="Reactive Set Point Delay" name="Q_set_delay" group="Synchronization" unit="s" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.5]]></value>
            <cond />
            <help><![CDATA[Upon completed real power ramp, additional delay to adjust voltage for reactive power]]></help>
          </parameter>
          <parameter desc="Real Power Set Point Delay" name="P_set_delay" group="Synchronization" unit="s" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Real Power Set Point Rate" name="P_set_rate" group="Synchronization" unit="%/s" min="0" max="10" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="Passive Components" visible="true">
          <cond />
          <parameter desc="Filter Inductor" name="Lf_in" group="Physical Setpoint" unit="pu" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.15]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Filter Resistance" name="Rf1_in" group="Physical Setpoint" unit="pu" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.005]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Filter Capacitor" name="Cf_in" group="Physical Setpoint" unit="pu" min="0" max="10000" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.6]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Filter Capacitor Resistance" name="Rf2_in" group="Physical Setpoint" unit="pu" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Coupling Inductor" name="Lc_in" group="Physical Setpoint" unit="pu" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.15]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Coupling Resistance" name="Rc_in" group="Physical Setpoint" unit="pu" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.005]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Virtual Resistor" name="Rv_in" group="Physical Setpoint" unit="" min="0" max="10" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.09]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="Filter Parameters" visible="true">
          <cond />
          <parameter desc="Phase-Locked Loop Filter" name="Wc_pll" group="" unit="rad/s" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[500]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Power Measurement Filter" name="Wc_s_meas" group="" unit="rad/s" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[157]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Virtual Resistor Filter Cutoff" name="Wc_VR" group="General" unit="rad/s" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[60]]></value>
            <cond />
            <help><![CDATA[High pass filter]]></help>
          </parameter>
          <parameter desc="AGC Frequency Filter" name="AGC_Filter" group="General" unit="s" min="0" max="10" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.5]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="Controller Gains" visible="true">
          <cond />
          <parameter desc="Integral Gain" name="Ki_pll" group="Phase-Locked Loop" unit="pu/s" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[416]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Proportional Gain" name="Kp_pll" group="Phase-Locked Loop" unit="pu" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[52]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Active Power Droop Gain" name="Rp" group="Power Controller" unit="pu/s" min="0" max="10000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.05]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Reactive Power Droop Gain" name="Rq" group="Power Controller" unit="V/Q" min="0" max="10000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.05]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Voltage Feedforward Gain" name="G_ff_v" group="Inner Current Controller" unit="" min="0" max="1" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Integral Gain" name="Ki_current" group="Inner Current Controller" unit="pu*s" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.19]]></value>
            <cond />
            <help><![CDATA[Per unit proportional to Z base]]></help>
          </parameter>
          <parameter desc="Proportional Gain" name="Kp_current" group="Inner Current Controller" unit="pu" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.73]]></value>
            <cond />
            <help><![CDATA[Per unit proportional to Z base]]></help>
          </parameter>
          <parameter desc="Current Feedforward Gain" name="G_ff_i" group="Innver Voltage Controller" unit="" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Integral Gain" name="Ki_voltage" group="Innver Voltage Controller" unit="pu/s" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.16]]></value>
            <cond />
            <help><![CDATA[Per unit inversely proportional to Z base]]></help>
          </parameter>
          <parameter desc="Proportional Gain" name="Kp_voltage" group="Innver Voltage Controller" unit="pu" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.52]]></value>
            <cond />
            <help><![CDATA[Per unit inversely proportional to Z base]]></help>
          </parameter>
          <parameter desc="Integral Gain" name="Ki_avr" group="Pseudo AVR" unit="1/s" min="0" max="100" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[10]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Proportional Gain" name="Kp_avr" group="Pseudo AVR" unit="dimensionless" min="0" max="100" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Integral Gain" name="Ki_Q" group="Q Recovery" unit="V/Q*s" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[3]]></value>
            <cond />
            <help><![CDATA[Integral gain of reactive power recovery]]></help>
          </parameter>
          <parameter desc="Proportional Gain" name="Kp_Q" group="Q Recovery" unit="V/Q" min="0" max="100" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help><![CDATA[Proportional gain of reactive power recovery]]></help>
          </parameter>
        </category>
        <category name="Monitoring" visible="true">
          <cond />
          <parameter desc="Current Out" name="current_out" group="" unit="kA" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Output" dim="3">
            <value><![CDATA[Iabc_out]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Voltage Out" name="voltage_out" group="General" unit="kV" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Output" dim="3">
            <value><![CDATA[Vabc_out]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Reactive Power Out" name="Q_out" group="General" unit="Mvar" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Output" dim="1">
            <value><![CDATA[Q_out]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Real Power Out" name="P_out" group="General" unit="MW" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Output" dim="1">
            <value><![CDATA[P_out]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Frequency" name="freq_out" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Output" dim="1">
            <value><![CDATA[Freq_out]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="AGC" visible="true">
          <cond />
          <parameter desc="AGC Time Step" name="AGC_timestep" group="" unit="s" min="1e-6" max="1000" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AGC Gain" name="AGC_Gain" group="General" unit="pu/s" min="0" max="1" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AGC Enable Time" name="AGC_Time" group="General" unit="s" min="0" max="1000" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[10]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="Limiting" visible="true">
          <cond />
          <parameter desc="Overload Enable Delay" name="overload_delay" group="Power" unit="s" min="0" max="100" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0]]></value>
            <cond />
            <help><![CDATA[Delay from release time until overload protection is enabled. Implements largest of set piont recovery elapsed time or this value]]></help>
          </parameter>
          <parameter desc="Enable Limit Time" name="cur_limit_time" group="Current" unit="s" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Limit" name="cur_limit_val" group="Current" unit="p.u." min="0" max="5" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.1]]></value>
            <cond />
            <help><![CDATA[per unit of machine base current]]></help>
          </parameter>
          <parameter desc="Anti-Windup Control" name="anti_windup_type" group="Current" type="Choice" helpmode="Append">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
            <choice><![CDATA[0 = None]]></choice>
            <choice><![CDATA[1 = Conditional Integration]]></choice>
          </parameter>
          <parameter desc="Minimum Real Power" name="P_min_pu" group="Power" unit="pu" min="-2" max="2" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum Real Power" name="P_max_pu" group="Power" unit="pu" min="0" max="2" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Minimum Frequency Deviation" name="Freq_limit_min" group="Power" unit="Hz" min="-5" max="0" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-0.5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum Frequency Deviation" name="Freq_limit_max" group="Power" unit="" min="0" max="5" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Proportional Gain" name="K_limit_p" group="Power" unit="rad/sbase" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Integral Gain" name="K_limit_i" group="Power" unit="rad/sbase*s" min="0" max="100" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="E_connect" x="90" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-56" y="-38" width="125" height="78" stroke="Black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Olive" fill-bg="Teal" />
        <text x="-20" y="-2" stroke="Black" font-size="Medium" text-anchor="Middle"><![CDATA[Inverter]]></text>
        <text x="-20" y="-21" stroke="Black" font-size="Medium" text-anchor="Middle"><![CDATA[GFM: B]]></text>
        <rect x="11" y="13" width="53" height="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" fill-style="BkDiag" fill-fg="Blue" fill-bg="Lime" />
        <rect x="-49" y="13" width="53" height="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" fill-style="FwDiag" fill-fg="Blue" fill-bg="Lime" />
        <ellipse cx="45" cy="-21" rx="8" ry="7" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Solid" fill-fg="Yellow" fill-bg="Yellow" />
        <line x1="45" y1="-13" x2="45" y2="-9" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="45" y1="-32" x2="45" y2="-29" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="35" y1="-21" x2="31" y2="-21" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="58" y1="-21" x2="54" y2="-21" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="36" y1="-30" x2="39" y2="-27" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="51" y1="-15" x2="54" y2="-12" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="38" y1="-15" x2="35" y2="-12" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="54" y1="-29" x2="51" y2="-26" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="90" y1="0" x2="69" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-23" y="26" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[$s_base]]></text>
        <text x="36" y="26" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[$v_base]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <Frame classid="GraphFrame" id="482582884" name="frame" x="5454" y="2538" w="810" h="1134" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="482582884" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="369056896" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="500" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="369056896" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1393335904" name="P_instant" link="783866971" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1019321349" name="P_meas" link="1298805801" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="373107088" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="373107088" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="285244505" name="Freq_Ang_Int" link="1848922252" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="809102846" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="200" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="809102846" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1590849347" name="Q_instant" link="1099331446" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1349149093" name="Q_meas" link="639733" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1853760562" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.025" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1853760562" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="248726769" name="Vm_ref_d" link="1013102947" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <Curve classid="Curve" id="1918444807" name="Vm_ref_q" link="1236905248" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="781655988" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="2000" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="781655988" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1598296333" name="Iref_d" link="1400229467" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
            <Curve classid="Curve" id="1965085493" name="Iref_q" link="1668716854" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="178631520" name="frame" x="5742" y="1674" w="576" h="828" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="178631520" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1180462230" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1180462230" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1285188185" name="Vi_d" link="209810647" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="826096164" name="Vi_q" link="54566145" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1767503785" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1767503785" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="554615515" name="If_d" link="1355463579" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="677113141" name="If_q" link="1964818828" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="881965433" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="25000" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="881965433" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="533000672" name="Vo_d" link="733208787" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="614961981" name="Vo_q" link="1946380477" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1852738749" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.025" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1852738749" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="761312927" name="Io_d" link="355720576" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1809152626" name="Io_q" link="1749549441" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="874421555" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="25000" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="874421555" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="711694552" name="Vg_d" link="1271146044" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1824885014" name="Vg_q" link="980297406" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="1540386747" x="702" y="2214" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="AGC_Enable" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" id="1438537643" x="558" y="2214" w="76" h="21" z="1010" orient="0" defn="master:time-sig" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:compare" id="829174322" x="630" y="2214" w="80" h="59" z="1030" orient="0" defn="master:compare" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="AGC_Time" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1156255136" name="" x="666" y="2214" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:import" id="642704480" x="1008" y="522" w="104" h="25" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="AGC_Time" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1064638565" x="666" y="504" w="103" h="25" z="90" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="AGC_Filter" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1980059187" name="" x="504" y="2358" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1297591627" x="576" y="2394" w="76" h="22" z="1090" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="60" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="1936570636" x="648" y="2394" w="82" h="90" z="2040" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="850452728" x="648" y="2430" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="AGC_Enable" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" id="261464875" x="576" y="2358" w="80" h="38" z="2030" orient="0" defn="master:realpole" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1.0" />
            <param name="T" value="AGC_Filter" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1034717954" x="1602" y="1116" w="40" h="48" z="3770" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_set" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663404" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1737557366" name="" x="1566" y="1116" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1368718061" x="1602" y="1116" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_set" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="560112085" x="1872" y="1080" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="dP1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1401494732" x="1530" y="1116" w="80" h="83" z="2160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="1" />
            <param name="D" value="0" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1551996898" x="810" y="2394" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="s_base_w" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="742251184" x="882" y="2358" w="80" h="36" z="2090" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="AGC_Gain" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2049845929" x="1134" y="2358" w="41" h="40" z="3360" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="dP1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663374" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="922307988" x="1530" y="774" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="v_base_v" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="746185379" x="1530" y="864" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="v_base_v" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1756068752" x="1602" y="828" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ki_pll_int" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1401493038" x="1602" y="738" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_pll_int" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="217408212" x="1440" y="828" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ki_pll" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="318452590" x="1440" y="738" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_pll" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1390638077" name="" x="1494" y="738" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="910082530" x="1530" y="738" w="80" h="60" z="1330" orient="0" defn="master:div" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2105487290" name="" x="1566" y="738" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1650777806" name="" x="1566" y="828" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="814139670" x="1530" y="828" w="80" h="60" z="1420" orient="0" defn="master:div" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1636911451" name="" x="1494" y="828" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="630812263" name="" x="1440" y="828" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="735319972" name="" x="1440" y="738" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1504845340" name="" x="1602" y="450" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1929130199" x="1746" y="486" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="s_base_w" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="150474282" x="1602" y="450" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="v_base_v" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="635196674" name="" x="1512" y="450" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="531404142" x="1530" y="450" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="v_base_v" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="50954084" name="" x="1512" y="414" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="69869862" x="1548" y="414" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="s_base_w" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1469098973" name="" x="1404" y="414" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1788412073" x="1476" y="414" w="80" h="36" z="1150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1714353222" x="1404" y="414" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="s_base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="230356703" name="" x="1422" y="450" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1533091991" x="1476" y="450" w="80" h="36" z="1160" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1543994205" x="1422" y="450" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="v_base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="153979701" name="" x="2736" y="1224" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="772773129" x="936" y="2466" w="84" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="AGC_timestep" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:import" id="1928854235" x="1008" y="450" w="125" h="25" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="AGC_timestep" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1663489342" x="810" y="2358" w="80" h="56" z="2070" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Line classid="Divider" id="1230212022" name="" x="1026" y="2430" w="0" h="-54" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="2" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Wire classid="WireOrthogonal" id="1677463484" name="" x="1062" y="2358" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="448584813" x="612" y="2322" w="76" h="22" z="1080" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="60" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="821841129" x="720" y="2358" w="80" h="83" z="2050" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="1" />
            <param name="D" value="0" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="676549930" x="756" y="2358" w="16" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="df" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="882459637" name="" x="756" y="2358" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:integral" id="71543403" x="954" y="2358" w="80" h="61" z="2110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1 [s]" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100000.0" />
            <param name="YLo" value="-100000.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2108192012" x="1098" y="2358" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="dP1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sampler" id="924761407" x="1026" y="2358" w="80" h="59" z="2130" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="127509777">
            <param name="Cnfg" value="0" />
            <param name="Rate" value="df_AGC" />
            <param name="PType" value="0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="112410443" name="" x="1008" y="2430" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="979904841" x="1026" y="2430" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="df_AGC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="498188966" x="900" y="2430" w="76" h="22" z="1100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1974677778" name="" x="936" y="2466" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="882165900" x="972" y="2430" w="80" h="60" z="1110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1543611790" name="" x="648" y="2322" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="20318213" x="504" y="2358" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_Pll" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:import" id="519033871" x="1008" y="486" w="100" h="25" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="AGC_Gain" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="2074290858" x="936" y="2214" w="114" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="AGC System Set Up" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="620055645" name="" x="2646" y="666" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1816904598" x="486" y="738" w="96" h="25" z="380" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="v_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1992608041" x="1764" y="810" w="76" h="22" z="660" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1000000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1436520625" x="1836" y="810" w="80" h="60" z="1750" orient="0" defn="master:div" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="229886598" x="1800" y="846" w="80" h="36" z="1510" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="f_ang_base" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1353429680" name="" x="1674" y="846" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1441983939" x="1728" y="846" w="80" h="36" z="1490" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="z_base" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1077799094" x="1800" y="756" w="80" h="36" z="1380" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Z_base" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1196791605" name="" x="1836" y="756" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="412651456" name="" x="1728" y="756" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1347260959" x="1800" y="702" w="80" h="36" z="1310" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="XL_scale" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1219269383" name="" x="1836" y="702" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1341471837" name="" x="1728" y="702" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="626813932" x="1800" y="648" w="80" h="36" z="1250" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Z_base" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1570020243" name="" x="1836" y="648" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="13049795" name="" x="1728" y="648" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1387104900" x="1800" y="594" w="80" h="36" z="1230" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Z_base" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="775871286" name="" x="1836" y="594" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="906111038" name="" x="1728" y="594" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="412444761" name="" x="1836" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="192082187" name="" x="1728" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="86939271" x="1728" y="648" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rf2_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1745027912" x="1674" y="846" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cf_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="615445712" x="1728" y="540" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lf_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="484356286" x="1728" y="594" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rf1_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1438875809" x="1728" y="702" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lc_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="568591291" x="1728" y="756" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rc_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="365401749" x="1800" y="540" w="80" h="36" z="1210" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="XL_scale" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1970655699" name="" x="1890" y="450" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1490034563" x="1908" y="450" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="XL_scale" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="378492308" name="" x="1800" y="450" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="147907479" x="1854" y="450" w="80" h="60" z="1190" orient="0" defn="master:div" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="632219168" x="1854" y="486" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="f_ang_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1966651703" x="1872" y="648" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rf2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1554431570" x="1872" y="810" w="16" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Cf" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="371709719" x="1872" y="540" w="16" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lf" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="720832152" x="1872" y="594" w="24" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rf1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1524771755" x="1872" y="702" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Lc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="602455718" x="1872" y="756" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1949446584" x="1998" y="1116" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GFM_Release" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="173452713" x="1404" y="1116" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GFM_Release" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1547920123" x="2700" y="1260" w="76" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GFM_Release" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1172443475" x="486" y="594" w="122" h="25" z="170" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Release_Time" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2056134903" x="1602" y="684" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ki_voltage_int" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="641024974" x="1602" y="630" w="88" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_voltage_int" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="545904106" name="" x="1548" y="684" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="527212490" name="" x="1548" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1868237783" name="" x="1440" y="684" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1366424719" name="" x="1440" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="2024083899" x="1512" y="684" w="80" h="36" z="1740" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="z_base_inv" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1779458458" x="1512" y="630" w="80" h="36" z="1730" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="z_base_inv" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="896589613" name="" x="1836" y="396" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1443425460" x="1854" y="396" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="z_base_inv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="173071623" name="" x="1800" y="432" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="925306524" x="1728" y="396" w="76" h="22" z="80" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1229737388" x="1800" y="396" w="80" h="60" z="1720" orient="0" defn="master:div" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="463675439" x="1602" y="576" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ki_current_int" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1522157450" name="" x="1548" y="576" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="678744275" name="" x="1440" y="576" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1071955530" x="1512" y="576" w="80" h="36" z="1220" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="z_base" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1812898332" name="" x="1548" y="522" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2008573831" x="1602" y="522" w="88" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_current_int" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1310633105" name="" x="1440" y="522" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1046145668" x="1512" y="522" w="80" h="36" z="1200" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="z_base" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="458742150" x="1440" y="630" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_voltage" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="261096784" x="1440" y="684" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ki_voltage" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="942660140" x="1440" y="576" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ki_current" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="872523098" x="1440" y="522" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Kp_current" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1673478116" x="1800" y="450" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="z_base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2141149017" name="" x="1782" y="450" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="104884867" name="" x="1620" y="450" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:square" id="8500082" x="1674" y="450" w="80" h="36" z="1170" orient="0" defn="master:square" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="144556362" x="1746" y="450" w="80" h="60" z="1180" orient="0" defn="master:div" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="177554953" x="2970" y="612" w="80" h="60" z="2020" orient="0" defn="master:div" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="696672255" x="2502" y="504" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="p_ref_kW" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1985803990" name="" x="2502" y="558" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1320503018" name="" x="2502" y="504" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Line classid="Divider" id="323963982" name="" x="5328" y="1494" w="-4950" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Wire classid="WireOrthogonal" id="761876256" name="" x="4374" y="612" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1605173296" name="" x="4428" y="648" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="237004327" x="4500" y="648" w="80" h="36" z="3250" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-0.001" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1600922795" x="4446" y="612" w="80" h="36" z="3260" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.001" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1906254163" x="486" y="558" w="85" h="25" z="140" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="v_base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="914634599" name="" x="4500" y="684" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="845126370" x="4572" y="684" w="93" h="24" z="3810" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="freq_out" />
          </paramlist>
        </User>
        <Line classid="Divider" id="1251087009" name="" x="4302" y="432" w="0" h="450" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:annotation" id="238828868" x="4554" y="486" w="50" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Outputs" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1340225811" x="4572" y="540" w="111" h="24" z="3960" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="current_out" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2097818638" name="" x="4500" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1887941243" x="4500" y="540" w="42" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Io_abc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="406963681" x="4500" y="576" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_abc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="309743546" x="4374" y="612" w="48" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_meas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1365121076" x="4572" y="576" w="111" h="24" z="3920" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="voltage_out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1614652896" x="4572" y="612" w="78" h="24" z="3890" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="P_out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1006474188" x="4572" y="648" w="80" h="24" z="3850" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Q_out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2037714075" x="4428" y="648" w="50" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_meas" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="926073285" name="" x="4500" y="576" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="1629647299" x="2466" y="558" w="80" h="56" z="390" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="959566585" x="2412" y="558" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="q_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1303502970" x="2466" y="594" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="s_base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1936256773" name="" x="2412" y="558" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="54404319" x="2574" y="558" w="80" h="36" z="410" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="-1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2110828022" x="2628" y="558" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="q_ref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="8692985" name="" x="2610" y="558" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="887795151" name="" x="2610" y="504" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1751187356" x="2628" y="504" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="p_ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1206594222" x="2574" y="504" w="80" h="36" z="330" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1025533726" name="" x="2412" y="504" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1650913280" x="2466" y="468" w="42" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="s_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1138887415" x="2412" y="504" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="p_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1101877236" x="2466" y="504" w="80" h="56" z="310" orient="6" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="755055204" x="486" y="522" w="84" h="25" z="100" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="s_base" />
          </paramlist>
        </User>
        <Line classid="Divider" id="635784400" name="" x="3960" y="432" w="0" h="450" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="2115957481" name="" x="2700" y="432" w="0" h="450" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="17090441" name="" x="3222" y="432" w="0" h="450" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="54685783" name="" x="4716" y="954" w="0" h="504" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:annotation" id="323009265" x="4104" y="468" w="128" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="DQ to ABC Transforms" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Line classid="Divider" id="651222369" name="" x="3798" y="954" w="0" h="504" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1075719857" name="" x="936" y="954" w="0" h="504" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:annotation" id="876141201" x="2574" y="396" w="152" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Power Setpoint Calculation" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1321085098" x="3564" y="432" w="128" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="ABC to DQ Transforms" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1448746978" x="2898" y="450" w="172" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Phase-Locked Loop Calculation" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Line classid="Divider" id="414849836" name="" x="5274" y="918" w="-4896" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:import" id="1358966128" x="828" y="594" w="83" h="25" z="180" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="G_ff_v" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="160486664" x="5004" y="1206" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="218480213" x="4932" y="1206" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Eb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1761383124" x="4860" y="1206" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ea" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="732036476" name="" x="4068" y="594" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1259656689" name="" x="4086" y="576" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="332867697" x="4176" y="684" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ea" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1670460119" x="4176" y="720" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Eb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="503714062" x="4176" y="756" w="18" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abcdq0" id="241863854" x="4158" y="576" w="80" h="60" z="3110" orient="0" defn="master:abcdq0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="0" />
            <param name="Theta" value="Theta_Int" />
            <param name="dqorder" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2115689636" name="" x="4104" y="558" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="518834723" x="4104" y="558" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vm_ref_d" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1825728955" x="4086" y="576" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vm_ref_q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="105830991" x="4176" y="684" w="41" h="40" z="3860" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ea" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663411" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1063683348" x="4176" y="756" w="41" h="40" z="3800" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ec" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663407" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2058761820" x="4176" y="720" w="41" h="40" z="3820" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Eb" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663408" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1882859735" x="4032" y="594" w="76" h="22" z="680" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1811504620" x="4230" y="630" w="27" h="80" z="3130" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="706783683" x="4194" y="630" w="80" h="36" z="3140" orient="2" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.001" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="792554120" name="" x="4212" y="558" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="290797590" name="" x="4212" y="576" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="487121204" name="" x="4212" y="594" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="822728749" name="" x="4158" y="630" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="812368852" x="4176" y="684" w="28" h="26" z="3240" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="577010290" x="4176" y="720" w="28" h="26" z="3220" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="681874405" x="4176" y="756" w="28" h="26" z="3210" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1543109498" x="828" y="522" w="108" h="25" z="120" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kp_current" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="326708765" x="828" y="558" w="103" h="25" z="160" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ki_current" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="688555721" name="" x="2934" y="576" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1488656768" x="2970" y="576" w="74" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Rad_Freq_Pll" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1071507452" x="3006" y="612" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_Pll" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1916728856" x="2934" y="648" w="76" h="34" z="600" orient="0" defn="master:emtconst" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="Constant" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1090833913" name="" x="2934" y="576" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="100910074" x="4230" y="954" w="102" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Current Controller" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="429577364" x="3654" y="702" w="80" h="36" z="1590" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="758765346" x="3654" y="594" w="80" h="36" z="1400" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1214284600" x="3366" y="720" w="80" h="36" z="1560" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="372583839" x="3366" y="612" w="80" h="36" z="1390" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1612905367" name="" x="3582" y="702" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1448015683" name="" x="3582" y="594" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1287742977" name="" x="3294" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="229739441" name="" x="3294" y="612" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="338996626" name="" x="3294" y="504" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1971409719" x="3366" y="504" w="80" h="36" z="1270" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="409400885" name="" x="1152" y="1242" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="639733" x="1170" y="1242" w="40" h="61" z="3730" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q_meas" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663400" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1298805801" x="1170" y="1116" w="40" h="59" z="3780" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_meas" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663405" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="985777885" name="" x="810" y="1224" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1099331446" x="846" y="1224" w="70" h="40" z="3750" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q_instant" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663402" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1930057100" name="" x="810" y="1116" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="783866971" x="846" y="1116" w="68" h="40" z="3790" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_instant" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663406" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1747655687" x="828" y="774" w="61" h="25" z="470" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Rq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="349302521" x="828" y="738" w="61" h="25" z="430" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Rp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="646565883" x="2178" y="936" w="134" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Droop Power Controller" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1218826392" name="" x="414" y="1260" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="550864542" name="" x="414" y="1080" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="247530136" name="" x="414" y="1044" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="407918670" x="468" y="1296" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="p_calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1564247105" x="468" y="1116" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="p_calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="704113046" name="" x="504" y="1080" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1376900091" name="" x="576" y="1224" w="46" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="443801354" name="" x="576" y="1116" w="28" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="388065074" name="" x="504" y="1260" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1777222754" name="" x="414" y="1224" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:select" id="723936615" x="468" y="1260" w="82" h="90" z="1820" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="231114165" x="414" y="1260" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vo_q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1471607285" x="414" y="1080" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vo_d" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="73763828" x="468" y="1080" w="82" h="90" z="1850" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1484549297" x="486" y="486" w="81" h="25" z="50" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="p_calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="74068639" x="486" y="702" w="97" h="25" z="320" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="q_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="376045688" x="486" y="666" w="97" h="25" z="260" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="p_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="395024312" x="1350" y="756" w="50" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Tau PLL" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1103157879" x="1350" y="792" w="80" h="60" z="580" orient="0" defn="master:div" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="2075760245" x="1278" y="792" w="76" h="34" z="560" orient="0" defn="master:emtconst" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="Constant" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="31593303" x="1404" y="792" w="74" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tlpf_s_meas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="322059332" x="1314" y="828" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wc_s_meas" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2049892872" name="" x="1350" y="828" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="889933231" name="" x="1386" y="792" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1665173670" x="666" y="468" w="112" h="25" z="40" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Wc_s_meas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="2090003588" x="666" y="396" w="32" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Filter" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1077914474" x="1170" y="1242" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_meas" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1994189665" name="" x="1116" y="1242" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1664396782" name="" x="1026" y="1242" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:realpole" id="249897640" x="1080" y="1242" w="80" h="38" z="2290" orient="0" defn="master:realpole" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1.0" />
            <param name="T" value="Tlpf_s_meas" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1654663198" name="" x="1116" y="1116" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2146065403" x="1170" y="1116" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_meas" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1710215575" name="" x="1026" y="1116" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:realpole" id="1888013395" x="1080" y="1116" w="80" h="38" z="1890" orient="0" defn="master:realpole" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Dim" value="1" />
            <param name="G" value="1.0" />
            <param name="T" value="Tlpf_s_meas" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1073283995" x="1026" y="1242" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_instant" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1862639905" x="1026" y="1116" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_instant" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="2124269063" x="1080" y="954" w="70" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Power Filter" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1816539000" x="648" y="972" w="202" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Power Calculation from Vdq and Idq" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1127507979" name="" x="792" y="1224" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="653246392" x="810" y="1224" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_instant" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="2021238434" x="756" y="1224" w="80" h="36" z="2280" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1144331830" x="612" y="1224" w="80" h="56" z="2250" orient="6" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1062885998" x="612" y="1260" w="80" h="56" z="2260" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="2096721168" x="684" y="1224" w="80" h="64" z="2270" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="795115308" name="" x="792" y="1116" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1791834727" x="810" y="1116" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_instant" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="666822584" x="756" y="1116" w="80" h="36" z="1880" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="597278751" x="684" y="1116" w="80" h="61" z="1870" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="1" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="129493424" x="612" y="1116" w="80" h="56" z="1830" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="797091844" x="612" y="1152" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Io_q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1993691027" x="612" y="1188" w="30" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Io_q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="312443278" x="612" y="1296" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Io_d" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1661397144" x="612" y="1044" w="30" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Io_d" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="844220955" x="414" y="1224" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="420355919" x="612" y="1080" w="80" h="56" z="1860" orient="6" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="256383328" x="414" y="1044" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_d" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1564058417" x="4986" y="1368" w="234" h="72" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Resistance in Ohms
Inductance in H
Capacitance in uF!]]></Sticky>
        <User classid="UserCmp" defn="master:varrlc" id="981322657" x="5310" y="1188" w="51" h="44" z="3570" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="2" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="Cf" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="974514782" x="5400" y="1134" w="44" h="51" z="3620" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Lc" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="1606439134" x="5310" y="1242" w="51" h="44" z="3560" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="0" />
            <param name="R" value="Rf2" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="321816557" x="5346" y="1134" w="44" h="51" z="3640" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="0" />
            <param name="R" value="Rc" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="1401602961" x="5184" y="1134" w="44" h="51" z="3650" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Lf" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="2060743102" x="5130" y="1134" w="44" h="51" z="3660" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="0" />
            <param name="R" value="Rf1" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="99721063" x="828" y="450" w="79" h="25" z="30" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kp_pll" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="542100745" x="486" y="396" w="112" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="General Parameters" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1025196399" x="828" y="396" w="90" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Controller Gains" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="972503355" x="666" y="432" w="83" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Wc_pll" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="975418563" x="828" y="486" w="74" h="25" z="70" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ki_pll" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1790466994" x="486" y="450" w="83" h="25" z="20" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="f_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1147997547" x="3708" y="756" w="28" h="26" z="1660" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2119887558" x="3708" y="738" w="28" h="26" z="1640" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1870920464" x="3708" y="720" w="28" h="26" z="1620" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1879283327" name="" x="3690" y="702" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="575086584" x="3582" y="702" w="42" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Io_abc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="873808282" name="" x="3780" y="738" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:abcdq0" id="1955091365" x="3744" y="738" w="80" h="60" z="2460" orient="0" defn="master:abcdq0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="1" />
            <param name="Theta" value="Theta_Int" />
            <param name="dqorder" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="365742721" x="3816" y="738" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Io_q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="454804661" x="3798" y="720" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Io_d" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="514757382" name="" x="3780" y="720" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1883794767" name="" x="3780" y="612" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1433732334" x="3798" y="612" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="If_d" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="64342194" x="3816" y="630" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="If_q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abcdq0" id="795626897" x="3744" y="630" w="80" h="60" z="3050" orient="0" defn="master:abcdq0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="1" />
            <param name="Theta" value="Theta_Int" />
            <param name="dqorder" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="120926716" name="" x="3780" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="65600247" x="3582" y="594" w="40" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="If_abc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="450203800" name="" x="3690" y="594" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="750596055" x="3708" y="612" w="28" h="26" z="1430" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1298451149" x="3708" y="630" w="28" h="26" z="1460" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1111278069" x="3708" y="648" w="28" h="26" z="1500" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="197785814" name="" x="3492" y="522" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="692832088" x="3510" y="522" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vi_d" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="440243820" x="3528" y="540" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vi_q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abcdq0" id="1624699221" x="3456" y="540" w="80" h="60" z="3270" orient="0" defn="master:abcdq0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="1" />
            <param name="Theta" value="Theta_Int" />
            <param name="dqorder" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1503708393" name="" x="3492" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="421166209" x="3294" y="504" w="42" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vi_abc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1537460943" name="" x="3402" y="504" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1376742917" x="3420" y="522" w="28" h="26" z="1280" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1070415999" x="3420" y="540" w="28" h="26" z="1300" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="292026831" x="3420" y="558" w="28" h="26" z="1340" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="865873890" x="3420" y="666" w="28" h="26" z="1480" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1127525012" x="3420" y="648" w="28" h="26" z="1450" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="184730364" x="3420" y="630" w="28" h="26" z="1410" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="210520741" name="" x="3402" y="612" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="357716025" x="3294" y="612" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vo_abc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="747430018" name="" x="3492" y="648" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:abcdq0" id="497344719" x="3456" y="648" w="80" h="60" z="2240" orient="0" defn="master:abcdq0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="1" />
            <param name="Theta" value="Theta_Int" />
            <param name="dqorder" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="265240262" x="3528" y="648" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vo_q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="840421226" x="3510" y="630" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vo_d" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1450082633" name="" x="3492" y="630" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="169830817" name="" x="3006" y="540" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="948151795" x="3024" y="540" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Theta_Pll" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="881618725" name="" x="2844" y="540" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1087367558" name="" x="3492" y="738" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="176101054" x="3510" y="738" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_d" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1907643260" x="3528" y="756" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abcdq0" id="167532231" x="3456" y="756" w="80" h="60" z="1840" orient="0" defn="master:abcdq0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="1" />
            <param name="Theta" value="Theta_Int" />
            <param name="dqorder" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="954593286" name="" x="3492" y="756" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1408480601" x="3294" y="720" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_abc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1147211532" name="" x="3402" y="720" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="749955482" x="3420" y="738" w="28" h="26" z="1610" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1596496292" x="3420" y="756" w="28" h="26" z="1630" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="444778750" x="3420" y="774" w="28" h="26" z="1650" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1641119568" x="666" y="594" w="116" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Passive Components" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1131087191" x="666" y="810" w="76" h="25" z="500" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Rc_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1801617394" x="666" y="774" w="75" h="25" z="450" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Lc_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1559336568" x="486" y="630" w="62" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Set Points" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Line classid="Divider" id="1701666642" name="" x="1206" y="432" w="0" h="450" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:import" id="226418712" x="666" y="666" w="81" h="25" z="280" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Rf1_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2144741600" x="666" y="630" w="73" h="25" z="210" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Lf_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1069115551" x="666" y="702" w="74" h="25" z="350" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Cf_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1439299671" x="666" y="738" w="81" h="25" z="400" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Rf2_in" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1903774284" name="" x="5490" y="1134" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1347832452" x="5472" y="1134" w="44" h="54" z="730" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="0" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="0" />
            <param name="CurI" value="Io_abc" />
            <param name="VolI" value="Vg_abc" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="ThetaC" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2046863149" name="" x="5436" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1703393318" name="" x="5310" y="1242" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="267159432" name="" x="5310" y="1188" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1161469504" name="" x="5310" y="1134" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="518081086" name="" x="5274" y="1134" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" id="1641973306" x="5112" y="1134" w="42" h="36" z="710" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="Vi_abc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="598754266" name="" x="5220" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="753023866" name="" x="5382" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1293109006" name="" x="5166" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="935868760" name="" x="5094" y="1134" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:source_1" id="1429647477" x="4896" y="1206" w="56" h="80" z="3600" orient="1" defn="master:source_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="49505675">
            <param name="Name" value="Top" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="0.6 [kV]" />
            <param name="Tc" value="0.0 [s]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_1" id="1396347200" x="4968" y="1206" w="56" h="80" z="3590" orient="1" defn="master:source_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="49505675">
            <param name="Name" value="Top" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="0.6 [kV]" />
            <param name="Tc" value="0.0 [s]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_1" id="2092750134" x="5040" y="1206" w="56" h="80" z="3580" orient="1" defn="master:source_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="49505675">
            <param name="Name" value="Top" />
            <param name="Type" value="6" />
            <param name="Grnd" value="0" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="0.6 [kV]" />
            <param name="Tc" value="0.0 [s]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="747268614" name="" x="4896" y="1170" w="172" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="162" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1363851462" name="" x="4968" y="1170" w="100" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="90" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1367821700" name="" x="5040" y="1170" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1817062469" x="5256" y="1134" w="44" h="54" z="720" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="1" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="0" />
            <param name="CurI" value="If_abc" />
            <param name="VolI" value="Vo_abc" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="Vint" />
            <param name="Crms" value="" />
            <param name="Ph" value="ThetaC" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="788001773" name="" x="4896" y="1260" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="464806955" name="" x="4968" y="1260" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1884327556" name="" x="5040" y="1260" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1585807199" x="4896" y="1260" w="26" h="34" z="-1" orient="1" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:ground" id="909145753" x="4968" y="1260" w="26" h="34" z="-1" orient="1" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:ground" id="485342174" x="5040" y="1260" w="26" h="34" z="-1" orient="1" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:breakout" id="1582062392" x="5094" y="1134" w="44" h="80" z="-1" orient="4" defn="master:breakout" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1124130136" x="5688" y="1134" w="64" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="E_connect" />
          </paramlist>
        </User>
        <Line classid="Divider" id="1290180245" name="" x="1026" y="1548" w="0" h="504" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:annotation" id="1364636707" x="3672" y="972" w="104" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Voltage Controller" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1213825965" x="828" y="666" w="103" h="25" z="290" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Ki_voltage" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1351296706" x="828" y="630" w="108" h="25" z="250" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Kp_voltage" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2058988757" x="828" y="702" w="79" h="25" z="370" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="G_ff_i" />
          </paramlist>
        </User>
        <Line classid="Divider" id="1475071693" name="" x="2844" y="954" w="0" h="504" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="954620342" name="" x="1260" y="954" w="0" h="504" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:emtconst" id="2088990870" x="2052" y="486" w="76" h="34" z="200" orient="0" defn="master:emtconst" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="Constant" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="461436160" x="2124" y="450" w="42" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="f_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="707168499" x="2124" y="486" w="80" h="56" z="220" orient="6" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1811959519" x="2160" y="396" w="154" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Nominal Angular Frequency" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="448274747" x="2196" y="486" w="68" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="f_ang_base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1962019298" name="" x="2160" y="486" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="534849494" x="1872" y="1044" w="80" h="83" z="2170" orient="6" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1047704864" x="1818" y="1044" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_set" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1201405860" x="1872" y="1008" w="48" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_meas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:integral" id="1348587503" x="2250" y="486" w="80" h="61" z="230" orient="0" defn="master:integral" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100000.0" />
            <param name="YLo" value="-100000.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="535693211" x="2178" y="1080" w="80" h="83" z="2210" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1175932802" x="2232" y="1080" w="80" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_Ang_int" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1927789103" name="" x="2214" y="1080" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:integral" id="554001480" x="2286" y="1080" w="80" h="61" z="2220" orient="0" defn="master:integral" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126573893">
            <param name="Extrn" value="0" />
            <param name="Reset" value="0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="1" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="100000.0" />
            <param name="YLo" value="-100000.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1376426493" x="2448" y="1080" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Theta_Int" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1276669106" name="" x="2322" y="1080" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="384848953" x="2304" y="486" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Theta_Base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1981828011" name="" x="2286" y="486" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="837562961" x="2502" y="1332" w="80" h="64" z="2900" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="G" value="0" />
            <param name="F" value="1" />
            <param name="E" value="0" />
            <param name="D" value="1" />
            <param name="C" value="0" />
            <param name="B" value="0" />
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="280783272" x="2592" y="612" w="96" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Peak LN Voltage" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1849822528" x="2412" y="666" w="56" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="v_base_v" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1062914041" name="" x="2412" y="666" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:emtconst" id="2046550635" x="2430" y="702" w="76" h="34" z="610" orient="0" defn="master:emtconst" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="Constant" />
            <param name="Value" value="12" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1951491203" x="2538" y="666" w="80" h="56" z="1360" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="621834170" x="2502" y="702" w="76" h="34" z="630" orient="0" defn="master:emtconst" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="Constant" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1072797515" x="2466" y="666" w="80" h="56" z="1350" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2057780812" x="2664" y="666" w="36" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="503130040" x="2610" y="666" w="80" h="36" z="1370" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="v_ref_pu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="826374900" name="" x="2664" y="1188" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1852396171" x="2628" y="1224" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vo2_q" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1400630686" name="" x="2628" y="1224" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1514317275" x="2250" y="1332" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vref_q_calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1202938056" x="2772" y="1224" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vref_q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="1973740945" x="2700" y="1224" w="82" h="90" z="2910" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1271146044" x="3528" y="738" w="46" h="40" z="3880" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vg_d" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663413" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="980297406" x="3564" y="756" w="46" h="40" z="3840" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vg_q" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663410" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1946380477" x="3528" y="648" w="46" h="40" z="3940" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vo_q" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663419" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="733208787" x="3510" y="630" w="46" h="40" z="3980" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vo_d" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663424" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1848922252" x="2232" y="1080" w="40" h="93" z="3760" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Freq_Ang_Int" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663403" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="1331953060" x="1998" y="1080" w="82" h="90" z="2180" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="925354413" x="1926" y="1080" w="76" h="22" z="700" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sandhdefn" id="1233547528" x="1404" y="1080" w="80" h="65" z="2060" orient="0" defn="master:sandhdefn" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43669124">
            <param name="Iand" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="598081377" x="1458" y="1080" w="38" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Init" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1552195956" name="" x="1440" y="1080" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1915906921" name="" x="1818" y="1044" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1749549441" x="3852" y="738" w="42" h="40" z="3830" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Io_q" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663409" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="355720576" x="3816" y="720" w="42" h="40" z="3870" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Io_d" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663412" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1777783066" name="" x="3816" y="738" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="976752204" name="" x="3798" y="720" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="54566145" x="3564" y="540" w="41" h="40" z="3990" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vi_q" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663425" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="209810647" x="3528" y="522" w="41" h="40" z="4010" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vi_d" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663427" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1964818828" x="3852" y="630" w="41" h="40" z="3930" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="If_q" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663418" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1355463579" x="3816" y="612" w="41" h="40" z="3970" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="If_d" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663423" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1708123305" name="" x="3798" y="612" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="590036386" name="" x="3816" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2097423090" name="" x="3510" y="522" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1202761675" name="" x="3528" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1433179046" x="2070" y="1080" w="80" h="36" z="2190" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Rp_int" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="849915565" x="3006" y="738" w="40" h="79" z="3910" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vg2_d_PLL" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663417" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2093809307" x="2898" y="774" w="28" h="26" z="1570" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="522600941" x="2898" y="756" w="28" h="26" z="1540" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="240925569" x="2898" y="738" w="28" h="26" z="1520" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="898128756" name="" x="2880" y="720" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="770979527" x="2772" y="720" w="54" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg2_abc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abcdq0" id="2060520189" x="2934" y="756" w="80" h="60" z="1900" orient="0" defn="master:abcdq0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116491288">
            <param name="IDir" value="1" />
            <param name="Theta" value="Theta_Pll" />
            <param name="dqorder" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1791779662" x="2988" y="738" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg2_d_PLL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2068397869" name="" x="2970" y="738" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1251150169" name="" x="2772" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1515014744" x="2844" y="720" w="80" h="36" z="1470" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="3" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1542410187" x="2844" y="540" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg2_d_PLL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="213085382" x="2628" y="2250" w="56" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_instant" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1769821390" x="2628" y="2322" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_meas" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1490436384" x="2664" y="2286" w="80" h="83" z="3080" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="-1" />
            <param name="D" value="0" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="909029519" x="2592" y="2448" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_Ang_Int" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:derivative" id="939797736" x="2664" y="2448" w="80" h="36" z="3160" orient="0" defn="master:derivative" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40877947">
            <param name="T" value="0.001 [s]" />
            <param name="COM" value="Derivative" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="186434369" name="" x="2592" y="2448" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1483734455" x="2736" y="2286" w="40" h="41" z="3320" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Pdiff" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663370" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="804094562" name="" x="2700" y="2286" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="766810815" x="2736" y="2286" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pdiff" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1741742654" x="2772" y="2448" w="55" h="40" z="3290" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="ROCOF" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663367" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1596494838" name="" x="2700" y="2448" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1524934159" x="2736" y="2448" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ROCOF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2094270116" x="3006" y="576" w="86" h="40" z="4000" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Rad_Freq_Pll" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663426" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="881497073" name="" x="2970" y="576" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="79955815" x="4410" y="684" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Freq_Ang_Int" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1223196850" x="4464" y="684" w="80" h="60" z="3230" orient="0" defn="master:div" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1390333343" x="4428" y="720" w="76" h="34" z="690" orient="0" defn="master:emtconst" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="Constant" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1057677097" name="" x="4428" y="684" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1653538333" x="2808" y="2286" w="80" h="36" z="3120" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Rp" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="655748074" x="2880" y="2286" w="80" h="36" z="3190" orient="0" defn="master:gain" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Wc_s_meas" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="223578698" x="2952" y="2286" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ROCOF_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="880054586" x="2952" y="2286" w="40" h="83" z="3310" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="ROCOF_Calc" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663369" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1685147108" name="" x="2916" y="2286" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="139242068" x="2484" y="1080" w="73" h="40" z="3740" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Theta_Int" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663401" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="38279142" x="2664" y="2610" w="80" h="83" z="3150" orient="0" defn="master:sumjct" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="-1" />
            <param name="D" value="0" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="366944842" x="2628" y="2574" w="62" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Theta_Int" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="85345319" x="2628" y="2646" w="70" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Theta_Base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="59051763" x="2736" y="2610" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Theta_Diff" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1824514692" name="" x="2700" y="2610" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="337437817" x="2736" y="2610" w="40" h="75" z="3280" orient="3" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Theta_Diff" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663366" />
          </paramlist>
        </User>
        <Line classid="Divider" id="1766044580" name="" x="4428" y="1548" w="0" h="504" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:multimeter" id="972452048" x="5634" y="1134" w="44" h="54" z="760" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="0" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="0" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="0" />
            <param name="CurI" value="" />
            <param name="VolI" value="Vg2_abc" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" id="1103979304" x="5562" y="1134" w="80" h="41" z="3610" orient="4" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2022123547" name="" x="5598" y="1134" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="645289281" name="" x="5652" y="1134" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="1389946465" x="2772" y="810" w="378" h="54" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Vg_d changes in control, so a second measurement is needed to lock on phase-locked loop]]></Sticky>
        <Wire classid="WireOrthogonal" id="2014941572" name="" x="2970" y="756" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="38668367" x="3042" y="756" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vo2_q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2019640282" x="2772" y="720" w="40" h="65" z="3950" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vg2_abc" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663420" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1608165559" x="3294" y="720" w="40" h="83" z="3900" orient="1" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="voltage_out" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663414" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2021797230" x="1800" y="1908" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="327645730" x="1728" y="1908" w="82" h="90" z="3460" orient="0" defn="master:select" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1118179855" name="" x="1764" y="1908" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1624716871" x="1656" y="1872" w="76" h="22" z="900" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1521349376" x="1656" y="1908" w="76" h="22" z="930" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1913083029" x="1512" y="1548" w="134" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Synchronization Control" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1361684563" x="1278" y="1728" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Err" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="1037803454" x="1314" y="1728" w="85" h="64" z="1980" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="0" />
            <param name="OLo" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1673760350" x="1278" y="1764" w="76" h="22" z="850" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="367019845" x="1422" y="1710" w="80" h="56" z="1990" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1069236875" name="" x="1278" y="1728" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1315838851" x="1116" y="1944" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vo2_q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2133561200" x="1116" y="1872" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg2_d_PLL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="806075426" x="1152" y="1980" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_q" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="997405491" x="1152" y="1836" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vg_d" />
          </paramlist>
        </User>
