            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="720238792" classid="Port" x="54" y="-90">
          <paramlist>
            <param name="name" value="Freq_ref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="287144079" classid="Port" x="108" y="-90">
          <paramlist>
            <param name="name" value="Freq" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="257435046" classid="Port" x="144" y="-36">
          <paramlist>
            <param name="name" value="x_Pref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1892288815" classid="Port" x="144" y="54">
          <paramlist>
            <param name="name" value="x_Qext" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1350598753" classid="Port" x="-54" y="126">
          <paramlist>
            <param name="name" value="Ibranch" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1386223973" classid="Port" x="72" y="126">
          <paramlist>
            <param name="name" value="Spare" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="717089914" classid="Port" x="-126" y="-54">
          <paramlist>
            <param name="name" value="REPCFlag" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="849697922" classid="Port" x="0" y="-90">
          <paramlist>
            <param name="name" value="Start" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="109084426" x="-111" y="-75" w="240" h="185">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="4" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Aqua" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="278667223" x="10" y="29">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="WECC - REPC_A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1194922718" x="-126" y="18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1553231316" x="-116" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="415891914" x="-116" y="23">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="979599742" x="-127" y="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Qref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="697469453" x="-126" y="90">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1263685993" x="-116" y="85">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1658707687" x="-116" y="95">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2130890187" x="-140" y="80">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Qbranch" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="307718358" x="-126" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1202471371" x="-116" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="294728405" x="-116" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1869733333" x="-141" y="-32">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Plant_Pref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2132399231" x="-126" y="54">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1427923978" x="-116" y="49">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1290203920" x="-116" y="59">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1851977945" x="-136" y="40">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Pbranch" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="866088204" x="-90" y="-89">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1536440518" x="-95" y="-79">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1865984581" x="-85" y="-79">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1071588574" x="-107" y="-90">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vreg" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1149056041" x="-54" y="-90">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1770285777" x="-59" y="-80">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="321925577" x="-49" y="-80">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1106119289" x="-69" y="-90">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1362824556" x="54" y="-90">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1322264617" x="49" y="-80">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1270438350" x="59" y="-80">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="856200055" x="80" y="-91">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Freq_ref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="363696493" x="108" y="-90">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1801454093" x="103" y="-80">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1421927785" x="113" y="-80">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="452772844" x="123" y="-91">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Freq" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="753764146" x="144" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1504653213" x="143" y="-45">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Pref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1919799487" x="144" y="54">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="180495077" x="143" y="68">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Qext" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1119992742" x="-54" y="126">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="887510349" x="-59" y="116">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1655521151" x="-49" y="116">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1286268685" x="-80" y="135">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Ibranch" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1342487021" x="72" y="126">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="815976883" x="67" y="116">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1188019575" x="77" y="116">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="52074791" x="98" y="134">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Spare" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1425941359" x="-127" y="-66">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Flags" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1597610505" x="-116" y="-49">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2120451360" x="-116" y="-59">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1343761950" x="-126" y="-54">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="594468644" x="-15" y="-90">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Start" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1266029434" x="5" y="-80">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1161515959" x="-5" y="-80">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="487556364" x="0" y="-90">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Electranix_xfmr_2w_1" group="" url="" version="" build="" crc="94126103" instances="2" view="false" date="0" id="876295500">
      <paramlist>
        <param name="Description" value="PSSE Compatible 2 winding transformer" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <parameter type="Text" name="Name" desc="Transformer Name" group="" helpmode="Append">
            <value><![CDATA[T1]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Tmva3" desc="Transformer MVA (3 phase)" group="" helpmode="Append" content_type="Literal" intent="Input" min="1e-006" max="" dim="1" unit="MVA">
            <value><![CDATA[100]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="f" desc="Base Frequency (Hz)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.0001" max="" dim="1" unit="Hz">
            <value><![CDATA[60]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="V1LL" desc="Winding #1 Volts (kV,L-L,rms)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.0001" max="" dim="1" unit="kV">
            <value><![CDATA[230]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="V2LL" desc="Winding #2 Volts (kV,L-L,rms)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.0001" max="" dim="1" unit="kV">
            <value><![CDATA[230]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Rw" desc="R - Winding Resistance (pu)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="p.u.">
            <value><![CDATA[0.01]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Xl" desc="X - Leakage Reactance (pu)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="p.u.">
            <value><![CDATA[0.1]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="B" desc="B - Susceptance (pu)" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="p.u.">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="View" desc="Circuit Type?" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[0 = Three Phase]]></choice>
            <choice><![CDATA[1 = Three Phase Single Line (V4)]]></choice>
            <choice><![CDATA[2 = Single Phase]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="PHSHFT" desc="Is this a Phase Shifter?" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Config1" desc="Winding 1 Config / Phase Rotation on Clock-Hour" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = Star Gnd (0 [0°])]]></choice>
            <choice><![CDATA[3 = Star Gnd (4 [120°])]]></choice>
            <choice><![CDATA[4 = Star Gnd (8 [-120°])]]></choice>
            <choice><![CDATA[1 = Delta (11 [-30°])]]></choice>
            <choice><![CDATA[2 = Delta (1 [30°])]]></choice>
            <choice><![CDATA[5 = Delta (3 [90°])]]></choice>
            <choice><![CDATA[6 = Delta (5 [150°])]]></choice>
            <choice><![CDATA[7 = Delta (9 [-90°])]]></choice>
            <choice><![CDATA[8 = Delta (7 [-150°])]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[(PHSHFT==0)&&(View!=2)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Config2" desc="Winding 2 Config / Phase Rotation on Clock-Hour" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = Star Gnd (0 [0°])]]></choice>
            <choice><![CDATA[3 = Star Gnd (4 [120°])]]></choice>
            <choice><![CDATA[4 = Star Gnd (8 [-120°])]]></choice>
            <choice><![CDATA[1 = Delta (11 [-30°])]]></choice>
            <choice><![CDATA[2 = Delta (1 [30°])]]></choice>
            <choice><![CDATA[5 = Delta (3 [90°])]]></choice>
            <choice><![CDATA[6 = Delta (5 [150°])]]></choice>
            <choice><![CDATA[7 = Delta (9 [-90°])]]></choice>
            <choice><![CDATA[8 = Delta (7 [-150°])]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[(PHSHFT==0)&&(View!=2)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="NegXCap" desc="If X is -ve, Model it as:" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = -ve Series Inductance]]></choice>
            <choice><![CDATA[1 = +ve Series Capacitance]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Enable" desc="Is this Device Enabled?" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[0 = No (Disabled)]]></choice>
            <choice><![CDATA[1 = Yes (Enabled)]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="V5Format" desc="Use new PSCAD V5 Transformer Format?" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = No]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Tap, Shunt Phase Shifter Data">
          <parameter type="Choice" name="Tap" desc="Select Tap Winding:" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = None]]></choice>
            <choice><![CDATA[1 = Winding 1]]></choice>
            <choice><![CDATA[2 = Winding 2]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[(true)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="TapI" desc="Tap Setting ( = Vtap / Vx, 0.8&lt;Tap&lt;1.2, can be a variable)" group="" helpmode="Append" content_type="Variable" intent="Input" min="0.0001" max="" dim="1" unit="pu">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[Tap!=0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="PSANG" desc="Phase Shifter Angle (Winding 1 - Winding 2) " group="" helpmode="Append" content_type="Literal" intent="Input" min="-360" max="360" dim="1" unit="deg">
            <value><![CDATA[0.0]]></value>
            <cond><![CDATA[PHSHFT==1]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Integer" name="XlTable" desc="Impedance Correction Table #" group="" helpmode="Append" content_type="Literal" intent="Input" min="-1" max="100000" dim="1" unit="">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[(Tap!=0) || (PHSHFT==1)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="XlFactor" desc="Real Impedance Correction Factor (obtained from Tables for a given Tap/Angle)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="2" dim="1" unit="p.u.">
            <value><![CDATA[1.0]]></value>
            <cond><![CDATA[(Tap!=0) || (PHSHFT==1)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="XlFactj" desc="Imag. Impedance Correction Factor (obtained from Tables for a given Tap/Angle)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="2" dim="1" unit="p.u.">
            <value><![CDATA[0.0]]></value>
            <cond><![CDATA[(Tap!=0) || (PHSHFT==1)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="GI" desc="GI - Real Shunt Admittance on bus I (pu)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="p.u.">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="BI" desc="BI - Imag. Shunt Admittance on bus I (pu, -ve for L)" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="p.u.">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="GJ" desc="GJ - Real Shunt Admittance on bus J (pu)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="p.u.">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="BJ" desc="BJ - Imag. Shunt Admittance on bus J (pu, -ve for L)" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="p.u.">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Saturation">
          <parameter type="Choice" name="Enab" desc="Enable Saturation?" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = No (can be enabled from a snapshot)]]></choice>
            <choice><![CDATA[1 = Yes]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Sat" desc="Place saturation on winding:" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[1 = #1]]></choice>
            <choice><![CDATA[2 = #2]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Xair" desc="Air core reactance (pu)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.001" max="10" dim="1" unit="p.u.">
            <value><![CDATA[0.2]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Tdc" desc="Inrush decay time constant (sec)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.001" max="" dim="1" unit="sec">
            <value><![CDATA[1.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Xknee" desc="Knee voltage(pu)" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="p.u.">
            <value><![CDATA[1.25]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Txk" desc="Time to release flux clipping" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="1e+006" dim="1" unit="sec">
            <value><![CDATA[0.1]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Im1" desc="Magnetizing current" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.0001" max="50" dim="1" unit="%">
            <value><![CDATA[0.4]]></value>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Monitoring of Currents and Flux">
          <parameter type="Text" name="IL1" desc="Name for winding #1 line currents (kA,into winding, not including inrush current)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="IL2" desc="Name for winding #2 line currents (kA,into winding, not including inrush current)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="IMAG" desc="Name for magnetizing currents (kA)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="FLUX" desc="Name for flux linkages (kWb-N)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <script>
        <segment name="Computations" id="1711923026" classid="CoreSegment"><![CDATA[INTEGER Type1=((View==2)||(PHSHFT==1)) ? 0 : ((Config1==0||Config1==3||Config1==4) ? 0 : (Config1==1||Config1==5||Config1==8) ? 1 : 2)
INTEGER Type2=((View==2)||(PHSHFT==1)) ? 0 : ((Config2==0||Config2==3||Config2==4) ? 0 : (Config2==1||Config2==5||Config2==8) ? 1 : 2)
INTEGER NType1 = ((Config1==0||Config1==1||Config1==2) ? 0 : ((Config1==3||Config1==5||Config1==6) ? 1 : 2))
INTEGER NType2 = ((Config2==0||Config2==1||Config2==2) ? 0 : ((Config2==3||Config2==5||Config2==6) ? 1 : 2))
INTEGER NCW = -2
REAL    PSAngle = -PSANG
REAL 	 ANGMFD = (PSANG >= 0.0 ? (PSANG > 180.0 ? -(360.0-PSANG):PSANG) : (PSANG > -180.0 ? PSANG:(360.0+PSANG)))
INTEGER PSZone = (ANGMFD >= 0.0 ? ((ANGMFD < 60.0) ? 0 : 1) : ((ANGMFD > -60.0) ? 0 : 2))
REAL 	 NwAngle = (PSZone == 0 ? ANGMFD : (PSZone == 1 ? (ANGMFD-120.0) : (ANGMFD+120.0)))
INTEGER txTYPE = (((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)) ? 0 : ((ABS(Rw)>0)&&(V5Format!=0)) ? 1 : 2)
INTEGER ANG1 = ~
 #CASE Config1 {~0~}{~-30~}{~30~}{~120~}{~-120~}{~90~}{~150~}{~-90~}{~-150~}
INTEGER ANG2 = ~
 #CASE Config2 {~0~}{~-30~}{~30~}{~120~}{~-120~}{~90~}{~150~}{~-90~}{~-150~}
REAL    phDIFF = ((PHSHFT==1)? PSANG : ANG1-ANG2)
REAL    N1x = (PHSHFT==1)&&(View!=2) ? cos(abs(NwAngle)*pi/180.0) : 1.0
REAL    N2x = (PHSHFT==1)&&(View!=2) ? sin(abs(NwAngle)*pi/180.0) : 1.0
REAL    V1x=(Type1==0) ? V1LL/sqrt(3.0) : V1LL
REAL    V2x=(Type2==0) ? V2LL/sqrt(3.0) : V2LL
REAL    V1 = ((Tap==0)||(Tap==2)) ? V1x : V1x
REAL    V2 = ((Tap==0)||(Tap==1)) ? V2x : V2x
REAL    Tmva=Tmva3/3.0
REAL    Xlcorrf= ((Tap!=0)||(PHSHFT==1)) ? XlFactor : 1.0
REAL    Xlcorrfj= ((Tap!=0)||(PHSHFT==1)) ? XlFactj : 0.0
REAL    xlnew = ((Xl>0.0)||(NegXCap==0)) ? Xl : 0.000001
REAL    xlmod = xlnew/(N1x*N1x)
REAL    xlc = xlnew*Xlcorrf + Rw*Xlcorrfj
REAL    rwc = Rw*Xlcorrf - xlnew*Xlcorrfj
REAL    I_m1= Im1*0.01
REAL    I_m2= I_m1
REAL    w   = 2*pi*f
REAL    ib1 = Tmva/V1
REAL    zb1 = V1/ib1
REAL	 tr  = V1/(V2*N1x)
REAL    l1  = w/(xlc*zb1)
REAL    l2  = tr*tr*l1
REAL    l12 = -tr*l1
REAL    PSxlc = 0.00001
REAL    PSV1 = V2LL*N1x
REAL    PSV2 = V2LL/sqrt(3.0)
REAL    PSib1 = Tmva/PSV1
REAL    PSzb1 = PSV1/PSib1
REAL	 PStr  = (NwAngle!=0.0) ? PSV1/(PSV2*N2x) : 0.0
REAL    PSl1  = w/(PSxlc*PSzb1)
REAL    PSl2  = PStr*PStr*PSl1
REAL    PSl12 = -PStr*PSl1
REAL    ZBASE1   = (V1LL*V1LL)/Tmva3
REAL    ZBASE2   = (V2LL*V2LL)/Tmva3
REAL    YBASE1   = Tmva3/(V1LL*V1LL)
REAL    YBASE2   = Tmva3/(V2LL*V2LL)
REAL    Rw1      = 0.5*rwc*ZBASE1
REAL    Rw2      = 0.5*rwc*ZBASE2
REAL    Rw1D     = (V5Format==0) ? Rw1 : 0.0
REAL    Rw2D     = (V5Format==0) ? Rw2 : 0.0
REAL    Cw1      = ((Xl>0.0)||(NegXCap==0)) ? 0.0 : (1.0e6*2.0)/(-Xl*ZBASE1*w)
REAL    Cw2      = ((Xl>0.0)||(NegXCap==0)) ? 0.0 : (1.0e6*2.0)/(-Xl*ZBASE2*w)
REAL    CShunt1  = B>0  ? (1.0e6/2.0)*B/(ZBASE1*w)   : 0.0
REAL    CShunt2  = B>0  ? (1.0e6/2.0)*B/(ZBASE2*w)   : 0.0
REAL    LShunt1  = B<0  ? 2.0*(ZBASE1/(-B))/w        : 0.0
REAL    LShunt2  = B<0  ? 2.0*(ZBASE2/(-B))/w        : 0.0
REAL    RShuntI  = ((GI>1.0e-10)||(GI<(-1.0e-10)))  ? 1.0/(GI*YBASE1) : 0.0
REAL    CShuntI  = BI>0  ? (1.0e6)*BI/(ZBASE1*w)     : 0.0
REAL    LShuntI  = BI<0  ? (ZBASE1/(-BI))/w          : 0.0
REAL    RShuntJ  = ((GJ>1.0e-10)||(GJ<(-1.0e-10)))  ? 1.0/(GJ*YBASE2) : 0.0
REAL    CShuntJ  = BJ>0  ? (1.0e6)*BJ/(ZBASE2*w)     : 0.0
REAL    LShuntJ  = BJ<0  ? (ZBASE2/(-BJ))/w          : 0.0
REAL    Rw1V5    = Rw1>=1.0E-6 ? (Type1==0 ? Rw1 : (3.0*Rw1)) : 0.0
REAL    Rw2V5    = Rw2>=1.0E-6 ? (Type2==0 ? Rw2 : (3.0*Rw2)) : 0.0]]></segment>
        <segment name="Transformers" id="1211848679" classid="CoreSegment"><![CDATA[#IF Enable==1
C   PSSE Compatible Single Phase Transformer:   $Tmva3 MVA, $V1LL kV,LL : $V2LL kV,LL
#IF PHSHFT==0
C Normal Transformer (not phase shifters) 
 #IF View==2
  #TRANSFORMERS 1
  #WINDINGS 2
 #ELSE
  #TRANSFORMERS 3
  #WINDINGS 2
 #ENDIF
 #IF (((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))
C Winding R,C > 0.0
  #IF View==0
C 3 Phase
  $NCW / Number of windings...
   #IF Type1==0  
    #CASE NType1 { $A1 0   $l1 /}{ $B1 0   $l1 /}{ $C1 0   $l1 /} 
   #ELSEIF Type1==1  
    #CASE NType1 { $A1 $B1   $l1 /}{ $B1 $C1   $l1 /}{ $C1 $A1   $l1 /}
   #ELSE  
    #CASE NType1 { $A1 $C1   $l1 /}{ $B1 $A1   $l1 /}{ $C1 $B1   $l1 /}
   #ENDIF
   #IF Type2==0  
    #CASE NType2 { $A2 0   $l12  $l2 /}{ $B2 0   $l12  $l2 /}{ $C2 0   $l12  $l2 /} 
   #ELSEIF Type2==1  
    #CASE NType2 { $A2 $B2   $l12  $l2 /}{ $B2 $C2   $l12  $l2 /}{ $C2 $A2   $l12  $l2 /}
   #ELSE  
    #CASE NType2 { $A2 $C2   $l12  $l2 /}{ $B2 $A2   $l12  $l2 /}{ $C2 $B2   $l12  $l2 /}
   #ENDIF
  888 /
   #IF Type1==0  
    #CASE NType1 { $B1 0 /}{ $C1 0 /}{$A1 0 /}
   #ELSEIF Type1==1 
    #CASE NType1 { $B1 $C1 /}{ $C1 $A1 /}{ $A1 $B1 /}
   #ELSE
    #CASE NType1 { $B1 $A1 /}{ $C1 $B1 /}{ $A1 $C1 /}
   #ENDIF
   #IF Type2==0  
    #CASE NType2 { $B2 0 /}{ $C2 0 /}{$A2 0 /}
   #ELSEIF Type2==1 
    #CASE NType2 { $B2 $C2 /}{ $C2 $A2 /}{ $A2 $B2 /}
   #ELSE
    #CASE NType2 { $B2 $A2 /}{ $C2 $B2 /}{ $A2 $C2 /}
   #ENDIF
  888 /
   #IF Type1==0 
    #CASE NType1 { $C1 0 /}{ $A1 0 /}{ $B1 0 /}
   #ELSEIF Type1==1
    #CASE NType1 { $C1 $A1 /}{ $A1 $B1 /}{ $B1 $C1 /}
   #ELSE
    #CASE NType1 { $C1 $B1 /}{ $A1 $C1 /}{ $B1 $A1 /}
   #ENDIF
   #IF Type2==0 
    #CASE NType2 { $C2 0 /}{ $A2 0 /}{ $B2 0 /}
   #ELSEIF Type2==1
    #CASE NType2 { $C2 $A2 /}{ $A2 $B2 /}{ $B2 $C2 /}
   #ELSE
    #CASE NType2 { $C2 $B2 /}{ $A2 $C2 /}{ $B2 $A2 /}
   #ENDIF
  #ELSEIF View==1
C 3 Phase SLD
  $NCW / Number of windings...
   #IF Type1==0 
    #CASE NType1 { $N1(1) 0   $l1 /}{ $N1(2) 0   $l1 /}{ $N1(3) 0   $l1 /} 
   #ELSEIF Type1==1  
    #CASE NType1 { $N1(1) $N1(2)   $l1 /}{ $N1(2) $N1(3)   $l1 /}{ $N1(3) $N1(1)   $l1 /}
   #ELSE  
    #CASE NType1 { $N1(1) $N1(3)   $l1 /}{ $N1(2) $N1(1)   $l1 /}{ $N1(3) $N1(2)   $l1 /}
   #ENDIF
   #IF Type2==0  
    #CASE NType2 { $N2(1) 0   $l12  $l2 /}{ $N2(2) 0   $l12  $l2 /}{ $N2(3) 0   $l12  $l2 /} 
   #ELSEIF Type2==1  
    #CASE NType2 { $N2(1) $N2(2)   $l12  $l2 /}{ $N2(2) $N2(3)   $l12  $l2 /}{ $N2(3) $N2(1)   $l12  $l2 /}
   #ELSE  
    #CASE NType2 { $N2(1) $N2(3)   $l12  $l2 /}{ $N2(2) $N2(1)   $l12  $l2 /}{ $N2(3) $N2(2)   $l12  $l2 /}
   #ENDIF
  888 /
   #IF Type1==0  
    #CASE NType1 { $N1(2) 0 /}{ $N1(3) 0 /}{$N1(1) 0 /}
   #ELSEIF Type1==1 
    #CASE NType1 { $N1(2) $N1(3) /}{ $N1(3) $N1(1) /}{ $N1(1) $N1(2) /}
   #ELSE
    #CASE NType1 { $N1(2) $N1(1) /}{ $N1(3) $N1(2) /}{ $N1(1) $N1(3) /}
   #ENDIF
   #IF Type2==0  
    #CASE NType2 { $N2(2) 0 /}{ $N2(3) 0 /}{$N2(1) 0 /}
   #ELSEIF Type2==1 
    #CASE NType2 { $N2(2) $N2(3) /}{ $N2(3) $N2(1) /}{ $N2(1) $N2(2) /}
   #ELSE
    #CASE NType2 { $N2(2) $N2(1) /}{ $N2(3) $N2(2) /}{ $N2(1) $N2(3) /}
   #ENDIF
  888 /   
   #IF Type1==0 
    #CASE NType1 { $N11(3) 0 /}{ $N11(1) 0 /}{ $N11(2) 0 /}
   #ELSEIF Type1==1
    #CASE NType1 { $N11(3) $N11(1) /}{ $N11(1) $N11(2) /}{ $N11(2) $N11(3) /}
   #ELSE
    #CASE NType1 { $N11(3) $N11(2) /}{ $N11(1) $N11(3) /}{ $N11(2) $N11(1) /}
   #ENDIF
   #IF Type2==0 
    #CASE NType2 { $N22(3) 0 /}{ $N22(1) 0 /}{ $N22(2) 0 /}
   #ELSEIF Type2==1
    #CASE NType2 { $N22(3) $N22(1) /}{ $N22(1) $N22(2) /}{ $N22(2) $N22(3) /}
   #ELSE
    #CASE NType2 { $N22(3) $N22(2) /}{ $N22(1) $N22(3) /}{ $N22(2) $N22(1) /}
   #ENDIF
  #ELSE
C Single Phase
   $NCW / Number of windings...
   $A1 0   $l1 /
   $A2 0   $l12  $l2 /
  #ENDIF
 #ELSEIF ((ABS(Rw)>0)&&(V5Format!=0))

C Winding resistance is entered - use new format
  #IF View==0
C 3 Phase
  $NCW -1/ Number of windings...
   #IF Type1==0  
    #CASE NType1 { $A11 0   $Rw1V5 $l1 /}{ $B11 0   $Rw1V5 $l1 /}{ $C11 0   $Rw1V5 $l1 /} 
   #ELSEIF Type1==1  
    #CASE NType1 { $A11 $B11   $Rw1V5 $l1 /}{ $B11 $C11   $Rw1V5 $l1 /}{ $C11 $A11   $Rw1V5 $l1 /}
   #ELSE  
    #CASE NType1 { $A11 $C11   $Rw1V5 $l1 /}{ $B11 $A11   $Rw1V5 $l1 /}{ $C11 $B11   $Rw1V5 $l1 /}
   #ENDIF
   #IF Type2==0  
    #CASE NType2 { $A22 0   0.0 $l12  $Rw2V5 $l2 /}{ $B22 0   0.0 $l12  $Rw2V5 $l2 /}{ $C22 0   0.0 $l12  $Rw2V5 $l2 /} 
   #ELSEIF Type2==1  
    #CASE NType2 { $A22 $B22   0.0 $l12  $Rw2V5 $l2 /}{ $B22 $C22   0.0 $l12  $Rw2V5 $l2 /}{ $C22 $A22   0.0 $l12  $Rw2V5 $l2 /}
   #ELSE  
    #CASE NType2 { $A22 $C22   0.0 $l12  $Rw2V5 $l2 /}{ $B22 $A22   0.0 $l12  $Rw2V5 $l2 /}{ $C22 $B22   0.0 $l12  $Rw2V5 $l2 /}
   #ENDIF
  888 /
   #IF Type1==0  
    #CASE NType1 { $B11 0 /}{ $C11 0 /}{$A11 0 /}
   #ELSEIF Type1==1 
    #CASE NType1 { $B11 $C11 /}{ $C11 $A11 /}{ $A11 $B11 /}
   #ELSE
    #CASE NType1 { $B11 $A11 /}{ $C11 $B11 /}{ $A11 $C11 /}
   #ENDIF   
   #IF Type2==0  
    #CASE NType2 { $B22 0 /}{ $C22 0 /}{$A22 0 /}
   #ELSEIF Type2==1 
    #CASE NType2 { $B22 $C22 /}{ $C22 $A22 /}{ $A22 $B22 /}
   #ELSE
    #CASE NType2 { $B22 $A22 /}{ $C22 $B22 /}{ $A22 $C22 /}
   #ENDIF
  888 /
   #IF Type1==0 
    #CASE NType1 { $C11 0 /}{ $A11 0 /}{ $B11 0 /}
   #ELSEIF Type1==1
    #CASE NType1 { $C11 $A11 /}{ $A11 $B11 /}{ $B11 $C11 /}
   #ELSE
    #CASE NType1 { $C11 $B11 /}{ $A11 $C11 /}{ $B11 $A11 /}
   #ENDIF
   #IF Type2==0 
    #CASE NType2 { $C22 0 /}{ $A22 0 /}{ $B22 0 /}
   #ELSEIF Type2==1
    #CASE NType2 { $C22 $A22 /}{ $A22 $B22 /}{ $B22 $C22 /}
   #ELSE
    #CASE NType2 { $C22 $B22 /}{ $A22 $C22 /}{ $B22 $A22 /}
   #ENDIF
  #ELSEIF View==1
C 3 Phase SLD
  $NCW -1/ Number of windings...
   #IF Type1==0 
    #CASE NType1 { $N11(1) 0   $Rw1V5 $l1 /}{ $N11(2) 0   $Rw1V5 $l1 /}{ $N11(3) 0   $Rw1V5 $l1 /} 
   #ELSEIF Type1==1  
    #CASE NType1 { $N11(1) $N11(2)   $Rw1V5 $l1 /}{ $N11(2) $N11(3)   $Rw1V5 $l1 /}{ $N11(3) $N11(1)   $Rw1V5 $l1 /}
   #ELSE  
    #CASE NType1 { $N11(1) $N11(3)   $Rw1V5 $l1 /}{ $N11(2) $N11(1)   $Rw1V5 $l1 /}{ $N11(3) $N11(2)   $Rw1V5 $l1 /}
   #ENDIF
   #IF Type2==0  
    #CASE NType2 { $N22(1) 0   0.0 $l12  $Rw2V5 $l2 /}{ $N22(2) 0   0.0 $l12  $Rw2V5 $l2 /}{ $N22(3) 0   0.0 $l12  $Rw2V5 $l2 /} 
   #ELSEIF Type2==1  
    #CASE NType2 { $N22(1) $N22(2)   0.0 $l12  $Rw2V5 $l2 /}{ $N22(2) $N22(3)   0.0 $l12  $Rw2V5 $l2 /}{ $N22(3) $N22(1)   0.0 $l12  $Rw2V5 $l2 /}
   #ELSE  
    #CASE NType2 { $N22(1) $N22(3)   0.0 $l12  $Rw2V5 $l2 /}{ $N22(2) $N22(1)   0.0 $l12  $Rw2V5 $l2 /}{ $N22(3) $N22(2)   0.0 $l12  $Rw2V5 $l2 /}
   #ENDIF
  888 /   
   #IF Type1==0  
    #CASE NType1 { $N11(2) 0 /}{ $N11(3) 0 /}{$N11(1) 0 /}
   #ELSEIF Type1==1 
    #CASE NType1 { $N11(2) $N11(3) /}{ $N11(3) $N11(1) /}{ $N11(1) $N11(2) /}
   #ELSE
    #CASE NType1 { $N11(2) $N11(1) /}{ $N11(3) $N11(2) /}{ $N11(1) $N11(3) /}
   #ENDIF
   #IF Type2==0  
    #CASE NType2 { $N22(2) 0 /}{ $N22(3) 0 /}{$N22(1) 0 /}
   #ELSEIF Type2==1 
    #CASE NType2 { $N22(2) $N22(3) /}{ $N22(3) $N22(1) /}{ $N22(1) $N22(2) /}
   #ELSE
    #CASE NType2 { $N22(2) $N22(1) /}{ $N22(3) $N22(2) /}{ $N22(1) $N22(3) /}
   #ENDIF
  888 /
   #IF Type1==0 
    #CASE NType1 { $N11(3) 0 /}{ $N11(1) 0 /}{ $N11(2) 0 /}
   #ELSEIF Type1==1
    #CASE NType1 { $N11(3) $N11(1) /}{ $N11(1) $N11(2) /}{ $N11(2) $N11(3) /}
   #ELSE
    #CASE NType1 { $N11(3) $N11(2) /}{ $N11(1) $N11(3) /}{ $N11(2) $N11(1) /}
   #ENDIF
   #IF Type2==0 
    #CASE NType2 { $N22(3) 0 /}{ $N22(1) 0 /}{ $N22(2) 0 /}
   #ELSEIF Type2==1
    #CASE NType2 { $N22(3) $N22(1) /}{ $N22(1) $N22(2) /}{ $N22(2) $N22(3) /}
   #ELSE
    #CASE NType2 { $N22(3) $N22(2) /}{ $N22(1) $N22(3) /}{ $N22(2) $N22(1) /}
   #ENDIF
  #ELSE
C Single Phase
   $NCW -1/ Number of windings...
   $A11 0   $Rw1V5  $l1 /
   $A22 0   0.0 $l12  $Rw2V5 $l2 /
  #ENDIF

 #ELSE
C Winding R = 0.0 - use old format
  #IF View==0
C 3 Phase
  $NCW / Number of windings...
   #IF Type1==0  
    #CASE NType1 { $A11 0   $l1 /}{ $B11 0   $l1 /}{ $C11 0   $l1 /} 
   #ELSEIF Type1==1  
    #CASE NType1 { $A11 $B11   $l1 /}{ $B11 $C11   $l1 /}{ $C11 $A11   $l1 /}
   #ELSE  
    #CASE NType1 { $A11 $C11   $l1 /}{ $B11 $A11   $l1 /}{ $C11 $B11   $l1 /}
   #ENDIF
   #IF Type2==0  
    #CASE NType2 { $A22 0   $l12  $l2 /}{ $B22 0   $l12  $l2 /}{ $C22 0   $l12  $l2 /} 
   #ELSEIF Type2==1  
    #CASE NType2 { $A22 $B22   $l12  $l2 /}{ $B22 $C22   $l12  $l2 /}{ $C22 $A22   $l12  $l2 /}
   #ELSE  
    #CASE NType2 { $A22 $C22   $l12  $l2 /}{ $B22 $A22   $l12  $l2 /}{ $C22 $B22   $l12  $l2 /}
   #ENDIF
  888 /
   #IF Type1==0  
    #CASE NType1 { $B11 0 /}{ $C11 0 /}{$A11 0 /}
   #ELSEIF Type1==1 
    #CASE NType1 { $B11 $C11 /}{ $C11 $A11 /}{ $A11 $B11 /}
   #ELSE
    #CASE NType1 { $B11 $A11 /}{ $C11 $B11 /}{ $A11 $C11 /}
   #ENDIF
   #IF Type2==0  
    #CASE NType2 { $B22 0 /}{ $C22 0 /}{$A22 0 /}
   #ELSEIF Type2==1 
    #CASE NType2 { $B22 $C22 /}{ $C22 $A22 /}{ $A22 $B22 /}
   #ELSE
    #CASE NType2 { $B22 $A22 /}{ $C22 $B22 /}{ $A22 $C22 /}
   #ENDIF
  888 /
   #IF Type1==0 
    #CASE NType1 { $C11 0 /}{ $A11 0 /}{ $B11 0 /}
   #ELSEIF Type1==1
    #CASE NType1 { $C11 $A11 /}{ $A11 $B11 /}{ $B11 $C11 /}
   #ELSE
    #CASE NType1 { $C11 $B11 /}{ $A11 $C11 /}{ $B11 $A11 /}
   #ENDIF
   #IF Type2==0 
    #CASE NType2 { $C22 0 /}{ $A22 0 /}{ $B22 0 /}
   #ELSEIF Type2==1
    #CASE NType2 { $C22 $A22 /}{ $A22 $B22 /}{ $B22 $C22 /}
   #ELSE
    #CASE NType2 { $C22 $B22 /}{ $A22 $C22 /}{ $B22 $A22 /}
   #ENDIF
   
  #ELSEIF View==1
C 3 Phase SLD
  $NCW / Number of windings...   
   #IF Type1==0 
    #CASE NType1 { $N11(1) 0   $l1 /}{ $N11(2) 0   $l1 /}{ $N11(3) 0   $l1 /} 
   #ELSEIF Type1==1  
    #CASE NType1 { $N11(1) $N11(2)   $l1 /}{ $N11(2) $N11(3)   $l1 /}{ $N11(3) $N11(1)   $l1 /}
   #ELSE  
    #CASE NType1 { $N11(1) $N11(3)   $l1 /}{ $N11(2) $N11(1)   $l1 /}{ $N11(3) $N11(2)   $l1 /}
   #ENDIF
   #IF Type2==0  
    #CASE NType2 { $N22(1) 0   $l12  $l2 /}{ $N22(2) 0   $l12  $l2 /}{ $N22(3) 0   $l12  $l2 /} 
   #ELSEIF Type2==1  
    #CASE NType2 { $N22(1) $N22(2)   $l12  $l2 /}{ $N22(2) $N22(3)   $l12  $l2 /}{ $N22(3) $N22(1)   $l12  $l2 /}
   #ELSE  
    #CASE NType2 { $N22(1) $N22(3)   $l12  $l2 /}{ $N22(2) $N22(1)   $l12  $l2 /}{ $N22(3) $N22(2)   $l12  $l2 /}
   #ENDIF
  888 /
   #IF Type1==0  
    #CASE NType1 { $N11(2) 0 /}{ $N11(3) 0 /}{$N11(1) 0 /}
   #ELSEIF Type1==1 
    #CASE NType1 { $N11(2) $N11(3) /}{ $N11(3) $N11(1) /}{ $N11(1) $N11(2) /}
   #ELSE
    #CASE NType1 { $N11(2) $N11(1) /}{ $N11(3) $N11(2) /}{ $N11(1) $N11(3) /}
   #ENDIF
   #IF Type2==0  
    #CASE NType2 { $N22(2) 0 /}{ $N22(3) 0 /}{$N22(1) 0 /}
   #ELSEIF Type2==1 
    #CASE NType2 { $N22(2) $N22(3) /}{ $N22(3) $N22(1) /}{ $N22(1) $N22(2) /}
   #ELSE
    #CASE NType2 { $N22(2) $N22(1) /}{ $N22(3) $N22(2) /}{ $N22(1) $N22(3) /}
   #ENDIF
  888 /   
   #IF Type1==0 
    #CASE NType1 { $N11(3) 0 /}{ $N11(1) 0 /}{ $N11(2) 0 /}
   #ELSEIF Type1==1
    #CASE NType1 { $N11(3) $N11(1) /}{ $N11(1) $N11(2) /}{ $N11(2) $N11(3) /}
   #ELSE
    #CASE NType1 { $N11(3) $N11(2) /}{ $N11(1) $N11(3) /}{ $N11(2) $N11(1) /}
   #ENDIF
   #IF Type2==0 
    #CASE NType2 { $N22(3) 0 /}{ $N22(1) 0 /}{ $N22(2) 0 /}
   #ELSEIF Type2==1
    #CASE NType2 { $N22(3) $N22(1) /}{ $N22(1) $N22(2) /}{ $N22(2) $N22(3) /}
   #ELSE
    #CASE NType2 { $N22(3) $N22(2) /}{ $N22(1) $N22(3) /}{ $N22(2) $N22(1) /}
   #ENDIF

  #ELSE
C Single Phase
   $NCW / Number of windings...
   $A11 0   $l1 /
   $A22 0   $l12  $l2 /
  #ENDIF
 #ENDIF
#ELSE
C Phase Shifter
 #IF View==2
  #TRANSFORMERS 1
  #WINDINGS 2
 #ELSE
  #TRANSFORMERS 6
  #WINDINGS 2
 #ENDIF

 #IF View==0
C If Winding resistance is entered - use new format (i.e., txTYPE==1)
C Parallel Transformer
  #CASE txTYPE {  $NCW / Number of windings}{  $NCW -1 / Number of windings}{  $NCW / Number of windings } 
  #CASE txTYPE {  $A1 0   $l1 /}{  $A11 0   $Rw1V5 $l1 /}{  $A11 0   $l1 /}
  #CASE txTYPE {  $MA2 0   $l12  $l2 /}{  $MA2 0   0.0 $l12  $Rw2V5 $l2 /}{  $MA2 0   $l12  $l2 /}
  888 /
  #CASE txTYPE {  $B1 0 /}{  $B11 0 /}{  $B11 0 /}
  #CASE txTYPE {  $MB2 0 /}{  $MB2 0 /}{  $MB2 0 /}
  888 /
  #CASE txTYPE {  $C1 0 /}{  $C11 0 /}{  $C11 0 /}
  #CASE txTYPE {  $MC2 0 /}{  $MC2 0 /}{  $MC2 0 /}
  #IF -NwAngle >= 0.0
C Series Transformer - +ve Phase Shift Angle
   #CASE txTYPE {  $NCW / Number of windings}{ $NCW -1 / Number of windings}{ $NCW / Number of windings}
   #CASE txTYPE {  $MB2 $MC2   $PSl1 /}{  $MB2 $MC2   0.0 $PSl1 /}{  $MB2 $MC2   $PSl1 /}
   #IF txTYPE==0
    #CASE PSZone { $MA2 $A2   $PSl12  $PSl2 /}{ $MA2 $C2   $PSl12  $PSl2 /}{ $MA2 $B2   $PSl12  $PSl2 /}
   #ELSEIF txTYPE==1
    #CASE PSZone { $MA2 $A22   0.0 $PSl12  0.0 $PSl2 /}{ $MA2 $C22   0.0 $PSl12  0.0 $PSl2 /}{ $MA2 $B22   0.0 $PSl12  0.0 $PSl2 /}
   #ELSE
    #CASE PSZone { $MA2 $A22   $PSl12  $PSl2 /}{ $MA2 $C22   $PSl12  $PSl2 /}{ $MA2 $B22   $PSl12  $PSl2 /}
   #ENDIF
!   #CASE txTYPE {  $MA2 $A2   $PSl12  $PSl2 /}{  $MA2 $A22   0.0 $PSl12  0.0 $PSl2 /}{  $MA2 $A22   $PSl12  $PSl2 /}
  888 /
   #CASE txTYPE {  $MC2 $MA2 /}{  $MC2 $MA2 /}{  $MC2 $MA2 /}
   #IF txTYPE==0
    #CASE PSZone { $MB2 $B2 /}{ $MB2 $A2 /}{ $MB2 $C2 /} 
   #ELSE
    #CASE PSZone { $MB2 $B22 /}{ $MB2 $A22 /}{ $MB2 $C22 /} 
   #ENDIF 
!   #CASE txTYPE {  $MB2 $B2 /}{  $MB2 $B22 /}{  $MB2 $B22 /}
  888 /
   #CASE txTYPE {  $MA2 $MB2 /}{  $MA2 $MB2 /}{  $MA2 $MB2 /}
   #IF txTYPE==0 
    #CASE PSZone { $MC2 $C2 /}{ $MC2 $B2 /}{ $MC2 $A2 /}
   #ELSE
    #CASE PSZone { $MC2 $C22 /}{ $MC2 $B22 /}{ $MC2 $A22 /}
   #ENDIF
!   #CASE txTYPE {  $MC2 $C2 /}{  $MC2 $C22 /}{  $MC2 $C22 /}
  #ELSE
C Series Transformer - -ve Phase Shift Angle
   #CASE txTYPE {  $NCW / Number of windings}{  $NCW -1 / Number of windings}{  $NCW / Number of windings}
   #CASE txTYPE {  $MC2 $MB2   $PSl1 /}{  $MC2 $MB2   0.0 $PSl1 /}{  $MC2 $MB2   $PSl1 /}
   #IF txTYPE==0
    #CASE PSZone { $MA2 $A2   $PSl12  $PSl2 /}{ $MA2 $C2   $PSl12  $PSl2 /}{ $MA2 $B2   $PSl12  $PSl2 /}
   #ELSEIF txTYPE==1
    #CASE PSZone { $MA2 $A22   0.0 $PSl12  0.0 $PSl2 /}{ $MA2 $C22   0.0 $PSl12  0.0 $PSl2 /}{ $MA2 $B22   0.0 $PSl12  0.0 $PSl2 /}
   #ELSE
    #CASE PSZone { $MA2 $A22   $PSl12  $PSl2 /}{ $MA2 $C22   $PSl12  $PSl2 /}{ $MA2 $B22   $PSl12  $PSl2 /}
   #ENDIF
!   #CASE txTYPE {  $MA2 $A2   $PSl12  $PSl2 /}{  $MA2 $A22   0.0 $PSl12  0.0 $PSl2 /}{  $MA2 $A22   $PSl12  $PSl2 /}
  888 /
   #CASE txTYPE {  $MA2 $MC2 /}{  $MA2 $MC2 /}{  $MA2 $MC2 /}
   #IF txTYPE==0
    #CASE PSZone { $MB2 $B2 /}{ $MB2 $A2 /}{ $MB2 $C2 /}
   #ELSE
    #CASE PSZone { $MB2 $B22 /}{ $MB2 $A22 /}{ $MB2 $C22 /}
   #ENDIF
!   #CASE txTYPE {  $MB2 $B2 /}{  $MB2 $B22 /}{  $MB2 $B22 /}
  888 /
   #CASE txTYPE {  $MB2 $MA2 /}{  $MB2 $MA2 /}{  $MB2 $MA2 /}
   #IF txTYPE==0
    #CASE PSZone { $MC2 $C2 /}{ $MC2 $B2 /}{ $MC2 $A2 /}
   #ELSE 
    #CASE PSZone { $MC2 $C22 /}{ $MC2 $B22 /}{ $MC2 $A22 /}
   #ENDIF
!   #CASE txTYPE {  $MC2 $C2 /}{  $MC2 $C22 /}{  $MC2 $C22 /}
  #ENDIF
 #ELSEIF View==1
  #CASE txTYPE {  $NCW / Number of windings}{  $NCW -1 / Number of windings}{  $NCW / Number of windings}
  #CASE txTYPE {  $N1(1) 0   $l1 /}{  $N11(1) 0   $Rw1V5 $l1 /}{  $N11(1) 0   $l1 /}
  #CASE txTYPE {  $MN2(1) 0   $l12  $l2 /}{  $MN2(1) 0   0.0 $l12  $Rw2V5 $l2 /}{  $MN2(1) 0   $l12  $l2 /}
  888 /
  #CASE txTYPE {  $N1(2) 0 /}{  $N11(2) 0 /}{  $N11(2) 0 /}
  #CASE txTYPE {  $MN2(2) 0 /}{  $MN2(2) 0 /}{  $MN2(2) 0 /}
  888 /
  #CASE txTYPE {  $N1(3) 0 /}{  $N11(3) 0 /}{  $N11(3) 0 /}
  #CASE txTYPE {  $MN2(3) 0/}{  $MN2(3) 0 /}{  $MN2(3) 0 /}
C Parallel Transformer
  #IF -NwAngle >= 0.0
C Series Transformer - +ve Phase Shift Angle
   #CASE txTYPE {  $NCW / Number of windings}{  $NCW -1 / Number of windings}{  $NCW / Number of windings}
   #CASE txTYPE {  $MN2(2) $MN2(3)   $PSl1 /}{  $MN2(2) $MN2(3)   0.0 $PSl1 /}{  $MN2(2) $MN2(3)   $PSl1 /}
   #IF txTYPE==0
    #CASE PSZone { $MN2(1) $N2(1)   $PSl12  $PSl2 /}{ $MN2(1) $N2(3)   $PSl12  $PSl2 /}{ $MN2(1) $N2(2)   $PSl12  $PSl2 /}
   #ELSEIF txTYPE==1
    #CASE PSZone { $MN2(1) $N22(1)   0.0 $PSl12  0.0 $PSl2 /}{ $MN2(1) $N22(3)   0.0 $PSl12  0.0 $PSl2 /}{ $MN2(1) $N22(2)   0.0 $PSl12  0.0 $PSl2 /}
   #ELSE
    #CASE PSZone { $MN2(1) $N22(1)   $PSl12  $PSl2 /}{ $MN2(1) $N22(3)   $PSl12  $PSl2 /}{ $MN2(1) $N22(2)   $PSl12  $PSl2 /}
   #ENDIF
  888 /
   #CASE txTYPE {  $MN2(3) $MN2(1) /}{  $MN2(3) $MN2(1) /}{  $MN2(3) $MN2(1) /}
   #IF txTYPE==0
    #CASE PSZone { $MN2(2) $N2(2) /}{ $MN2(2) $N2(1) /}{ $MN2(2) $N2(3) /}
   #ELSE 
    #CASE PSZone { $MN2(2) $N22(2) /}{ $MN2(2) $N22(1) /}{ $MN2(2) $N22(3) /}
   #ENDIF
  888 /
   #CASE txTYPE {  $MN2(1) $MN2(2) /}{  $MN2(1) $MN2(2) /}{  $MN2(1) $MN2(2) /}
   #IF txTYPE==0 
    #CASE PSZone { $MN2(3) $N2(3) /}{ $MN2(3) $N2(2) /}{ $MN2(3) $N2(1) /}
   #ELSE
    #CASE PSZone { $MN2(3) $N22(3) /}{ $MN2(3) $N22(2) /}{ $MN2(3) $N22(1) /}
   #ENDIF
  #ELSE
C Series Transformer - -ve Phase Shift Angle
   #CASE txTYPE {  $NCW / Number of windings}{  $NCW -1 / Number of windings}{  $NCW / Number of windings}
   #CASE txTYPE {  $MN2(3) $MN2(2)   $PSl1 /}{  $MN2(3) $MN2(2)   0.0 $PSl1 /}{  $MN2(3) $MN2(2)   $PSl1 /}
   #IF txTYPE==0
    #CASE PSZone { $MN2(1) $N2(1)   $PSl12  $PSl2 /}{}{ $MN2(1) $N2(2)   $PSl12  $PSl2 /}
   #ELSEIF txTYPE==1
    #CASE PSZone { $MN2(1) $N22(1)   0.0 $PSl12  0.0 $PSl2 /}{ $MN2(1) $N22(3)   0.0 $PSl12  0.0 $PSl2 /}{ $MN2(1) $N22(2)   0.0 $PSl12  0.0 $PSl2 /}
   #ELSE
    #CASE PSZone { $MN2(1) $N22(1)   $PSl12  $PSl2 /}{ $MN2(1) $N22(3)   $PSl12  $PSl2 /}{ $MN2(1) $N22(2)   $PSl12  $PSl2 /}
   #ENDIF
  888 /
   #CASE txTYPE { $MN2(1) $MN2(3) /}{ $MN2(1) $MN2(3) /}{ $MN2(1) $MN2(3) /}
   #IF txTYPE==0
    #CASE PSZone { $MN2(2) $N2(2) /}{ $MN2(2) $N2(1) /}{ $MN2(2) $N2(3) /}
   #ELSE
    #CASE PSZone { $MN2(2) $N22(2) /}{ $MN2(2) $N22(1) /}{ $MN2(2) $N22(3) /}
   #ENDIF
  888 /
   #CASE txTYPE {  $MN2(2) $MN2(1) /}{  $MN2(2) $MN2(1) /}{  $MN2(2) $MN2(1) /}
   #IF txTYPE==0 
    #CASE PSZone { $MN2(3) $N2(3) /}{ $MN2(3) $N2(2) /}{ $MN2(3) $N2(1) /}
   #ELSE
    #CASE PSZone { $MN2(3) $N22(3) /}{ $MN2(3) $N22(2) /}{ $MN2(3) $N22(1) /}
   #ENDIF
  #ENDIF
 #ELSE 
   #CASE txTYPE {  $NCW / Number of windings}{  $NCW -1 / Number of windings}{  $NCW / Number of windings}
   #CASE txTYPE {  $A1 0   $l1 /}{  $A1 0   $Rw1V5 $l1 /}{  $A1 0   $l1 /}
   #CASE txTYPE {  $A22 0   $l12  $l2 /}{  $A22 0   0.0 $l12  $Rw2V5 $l2 /}{  $A22 0   $l12  $l2 /}
 #ENDIF  
#ENDIF
#ENDIF]]></segment>
        <segment name="Matrix-Fill" id="1454158594" classid="CoreSegment"><![CDATA[#IF Enable==1
#IF PHSHFT==0
 #IF (((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))
  #IF View==0
   $A1 $A11
   $A2 $A22
   $B1 $B11
   $B2 $B22
   $C1 $C11
   $C2 $C22
   #IF (Type1==0)&&(Type2==0)
    $A1 $A2
    $B1 $B2
    $C1 $C2
   #ELSE
    $A1 $A2 $B1 $B2 $C1 $C2
   #ENDIF
  #ELSEIF View==1
   $N1(1) $N11(1)
   $N2(1) $N22(1)
   $N1(2) $N11(2)
   $N2(2) $N22(2)
   $N1(3) $N11(3)
   $N2(3) $N22(3)
   #IF (Type1==0)&&(Type2==0)
    $N1(1) $N2(1)
    $N1(2) $N2(2)
    $N1(3) $N2(3)
   #ELSE
    $N1(1) $N2(1) $N1(2) $N2(2) $N1(3) $N2(3)
   #ENDIF
  #ELSE
   $A1 $A11
   $A2 $A22
   $A1 $A2
  #ENDIF
 #ELSE
   #IF View==0
    #IF (Type1==0)&&(Type2==0)
     $A11 $A22
     $B11 $B22
     $C11 $C22
    #ELSE
     $A11 $A22 $B11 $B22 $C11 $C22
    #ENDIF
   #ELSEIF View==1
    #IF (Type1==0)&&(Type2==0)
     $N11(1) $N22(1)
     $N11(2) $N22(2)
     $N11(3) $N22(3)
    #ELSE
     $N11(1) $N22(1) $N11(2) $N22(2) $N11(3) $N22(3)
    #ENDIF
   #ELSE
     $A11 $A22
   #ENDIF
 #ENDIF
#ELSE
 #IF (((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))
    #IF View==0
      $A1  $A11
      $A2  $A22
      $B1  $B11
      $B2  $B22
      $C1  $C11
      $C2  $C22
      $A1  $MA2
      $B1  $MB2
      $C1  $MC2
      $MB2 $MC2 $MA2 $A2
      $MC2 $MA2 $MB2 $B2
      $MA2 $MB2 $MC2 $C2
    #ELSEIF View==1
      $N1(1)  $N11(1)
      $N2(1)  $N22(1)
      $N1(2)  $N11(2)
      $N2(2)  $N22(2)
      $N1(3)  $N11(3)
      $N2(3)  $N22(3)
      $N1(1)  $MN2(1)
      $N1(2)  $MN2(2)
      $N1(3)  $MN2(3)
      $MN2(2) $MN2(3) $MN2(1) $N2(1)
      $MN2(3) $MN2(1) $MN2(2) $N2(2)
      $MN2(1) $MN2(2) $MN2(3) $N2(3)
    #ELSE
      $A1  $A11
      $A2  $A22
    #ENDIF
 #ELSE
    #IF View==0
      $A11  $MA2
      $B11  $MB2
      $C11  $MC2
      $MB2 $MC2 $MA2 $A22
      $MC2 $MA2 $MB2 $B22
      $MA2 $MB2 $MC2 $C22
    #ELSEIF View==1
      $N11(1)  $MN2(1)
      $N11(2)  $MN2(2)
      $N11(3)  $MN2(3)
      $MN2(2) $MN2(3) $MN2(1) $N22(1)
      $MN2(3) $MN2(1) $MN2(2) $N22(2)
      $MN2(1) $MN2(2) $MN2(3) $N22(3)
    #ELSE
      $A1  $A11
      $A2  $A22
    #ENDIF
 #ENDIF
#ENDIF
#ENDIF]]></segment>
        <segment name="Dsdyn" id="441760698" classid="CoreSegment"><![CDATA[#IF Enable==1
 #IF PHSHFT==0
      CALL ETRAN_COM_SET_YEQ(0,0,0,$SS,0,"$Name",$Rw,$Xl,$Tmva3,$V1LL)

   #IF View==0
    #STORAGE STOR:63
   #ELSEIF View==1
    #STORAGE STOR:63
   #ELSE
    #STORAGE STOR:21
   #ENDIF

 #ELSE

  #IF View==2
   #STORAGE REAL:33
   #STORAGE INTEGER:4
   #STORAGE COMPLEX:2
  #ENDIF
   #IF View==0
    #STORAGE STOR:63
   #ELSEIF View==1
    #STORAGE STOR:63
   #ELSE
    #STORAGE STOR:21
   #ENDIF


 #ENDIF
!  TRANSFORMER SATURATION SUBROUTINE
#SUBROUTINE TSAT21 Transformer Saturation Subroutine
#LOCAL REAL X_KNEE
#If Txk>0
      IF (TIME.GT.$Txk) THEN
         X_KNEE = $Xknee
      ELSE
         X_KNEE = -$Xknee
      ENDIF
#ELSE
      X_KNEE = $Xknee
#ENDIF
#IF Sat==1
   #IF View==0
     #IF Type1==0
      CALL TSAT21($A11,0, 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
      CALL TSAT21($B11,0, 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
      CALL TSAT21($C11,0, 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
    #ELSEIF Type1==1
      CALL TSAT21($A11,$B11, 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
      CALL TSAT21($B11,$C11, 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
      CALL TSAT21($C11,$A11, 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
    #ELSEIF Type1==2
      CALL TSAT21($A11,$C11, 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
      CALL TSAT21($B11,$A11, 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
      CALL TSAT21($C11,$B11, 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
    #ENDIF
   #ELSEIF View==1
     #IF Type1==0
      CALL TSAT21($N11(1),0, 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
      CALL TSAT21($N11(2),0, 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
      CALL TSAT21($N11(3),0, 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
    #ELSEIF Type1==1
      CALL TSAT21($N11(1),$N11(2), 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
      CALL TSAT21($N11(2),$N11(3), 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
      CALL TSAT21($N11(3),$N11(1), 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
    #ELSEIF Type1==2
      CALL TSAT21($N11(1),$N11(3), 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
      CALL TSAT21($N11(2),$N11(1), 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
      CALL TSAT21($N11(3),$N11(2), 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
    #ENDIF
   #ELSE
      CALL TSAT21($A11,0, 0,0, 0,0, $SS,
     +     $Tmva,$V1x,$Xair,X_KNEE,$f,$Tdc,$I_m1, 0.0, $Enab)
    #OUTPUT REAL IMAG {-STOR(NEXC-21+17)}
    #OUTPUT REAL FLUX {STOR(NEXC-21+11)}
   #ENDIF
   #IF View!=2
    #OUTPUT REAL IMAG 3 {-STOR(NEXC-21*3+17)} {-STOR(NEXC-21*2+17)} {-STOR(NEXC-21+17)}
    #OUTPUT REAL FLUX 3 { STOR(NEXC-21*3+11)} { STOR(NEXC-21*2+11)} { STOR(NEXC-21+11)}
   #ENDIF
#ELSE
   #IF View==0
     #IF Type2==0
      CALL TSAT21($A22,0, 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
      CALL TSAT21($B22,0, 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
      CALL TSAT21($C22,0, 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
     #ELSEIF Type2==1
      CALL TSAT21($A22,$B22, 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
      CALL TSAT21($B22,$C22, 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
      CALL TSAT21($C22,$A22, 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
     #ELSEIF Type2==2
      CALL TSAT21($A22,$C22, 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
      CALL TSAT21($B22,$A22, 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
      CALL TSAT21($C22,$B22, 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
     #ENDIF
   #ELSEIF View==1
     #IF Type2==0
      CALL TSAT21($N22(1),0, 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
      CALL TSAT21($N22(2),0, 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
      CALL TSAT21($N22(3),0, 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
     #ELSEIF Type2==1
      CALL TSAT21($N22(1),$N22(2), 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
      CALL TSAT21($N22(2),$N22(3), 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
      CALL TSAT21($N22(3),$N22(1), 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
     #ELSEIF Type2==2
      CALL TSAT21($N22(1),$N22(3), 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
      CALL TSAT21($N22(2),$N22(1), 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
      CALL TSAT21($N22(3),$N22(2), 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
     #ENDIF
   #ELSE
      CALL TSAT21($A22,0, 0,0, 0,0, $SS,
     +     $Tmva,$V2x,$Xair,X_KNEE,$f,$Tdc,$I_m2, 0.0, $Enab)
    #OUTPUT REAL IMAG {-STOR(NEXC-21+17)}
    #OUTPUT REAL FLUX {STOR(NEXC-21+11)}
   #ENDIF
   #IF View!=2
    #OUTPUT REAL IMAG 3 {-STOR(NEXC-21*3+17)} {-STOR(NEXC-21*2+17)} {-STOR(NEXC-21+17)}
    #OUTPUT REAL FLUX 3 { STOR(NEXC-21*3+11)} { STOR(NEXC-21*2+11)} { STOR(NEXC-21+11)}
   #ENDIF
#ENDIF
!
#IF PHSHFT
   #IF View==2
      CALL Electranix_1PhaseShift($A11,$BPH,$SS,$V1LL,$f,$NwAngle )
   #ENDIF
#ENDIF

#IF Tap!=0
#STORAGE STOR:15
      CALL TRTAP5($#[1], $Tap, $SS, $TapI)
      CALL TRTAP5($#[2], $Tap, $SS, $TapI)
      CALL TRTAP5($#[3], $Tap, $SS, $TapI)
#ENDIF


#ELSE
   #IF View==2
    #OUTPUT REAL IMAG {0.0}
    #OUTPUT REAL FLUX {0.0}
   #ELSE
    #OUTPUT REAL IMAG 3 {0.0} {0.0} {0.0}
    #OUTPUT REAL FLUX 3 {0.0} {0.0} {0.0}
   #ENDIF
#ENDIF


]]></segment>
        <segment name="Dsout" id="889984834" classid="CoreSegment"><![CDATA[#IF Enable==1
   #IF View==2
    #OUTPUT REAL IL1  {CDCTR(1,$#[1])}
    #OUTPUT REAL IL2  {CDCTR(2,$#[1])}
   #ELSE
    #IF Type1==0
     #OUTPUT REAL IL1 3 {CDCTR(1,$#[1])} {CDCTR(1,$#[2])} {CDCTR(1,$#[3])}
    #ELSEIF Type1==1
     #OUTPUT REAL IL1 3 {CDCTR(1,$#[1])-CDCTR(1,$#[3])} {CDCTR(1,$#[2])-CDCTR(1,$#[1])} {CDCTR(1,$#[3])-CDCTR(1,$#[2])}
    #ELSE
     #OUTPUT REAL IL1 3 {CDCTR(1,$#[1])-CDCTR(1,$#[2])} {CDCTR(1,$#[2])-CDCTR(1,$#[3])} {CDCTR(1,$#[3])-CDCTR(1,$#[1])}
    #ENDIF

    #IF PHSHFT==0
     #IF Type2==0
      #OUTPUT REAL IL2 3 {CDCTR(2,$#[1])} {CDCTR(2,$#[2])} {CDCTR(2,$#[3])}
     #ELSEIF Type2==1
      #OUTPUT REAL IL2 3 {CDCTR(2,$#[1])-CDCTR(2,$#[3])} {CDCTR(2,$#[2])-CDCTR(2,$#[1])} {CDCTR(2,$#[3])-CDCTR(2,$#[2])}
     #ELSE
      #OUTPUT REAL IL2 3 {CDCTR(2,$#[1])-CDCTR(2,$#[2])} {CDCTR(2,$#[2])-CDCTR(2,$#[3])} {CDCTR(2,$#[3])-CDCTR(2,$#[1])}
     #ENDIF
    #ELSE
      #OUTPUT REAL IL2 3 {-CDCTR(2,$#[4])} {-CDCTR(2,$#[5])} {-CDCTR(2,$#[6])}
    #ENDIF

   #ENDIF
#ELSE
   #IF View==2
    #OUTPUT REAL IL1  {0.0}
    #OUTPUT REAL IL2  {0.0}
   #ELSE
    #OUTPUT REAL IL1 3  {0.0} {0.0} {0.0}
    #OUTPUT REAL IL2 3  {0.0} {0.0} {0.0}
   #ENDIF
#ENDIF

]]></segment>
        <segment name="Help" id="1936545553" classid="CoreSegment"><![CDATA[E-TRAN_Model_Help\E-TRAN008.htm#SubChapter_ETRAN_Transformers]]></segment>
        <segment name="Branch" id="708468279" classid="CoreSegment"><![CDATA[#IF Enable==1
 #IF PHSHFT==0
  #IF (((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))
   #IF View==0
    $A11  $A1  $Rw1D 0.0 $Cw1
    $B11  $B1  $Rw1D 0.0 $Cw1
    $C11  $C1  $Rw1D 0.0 $Cw1
    $A22  $A2  $Rw2D 0.0 $Cw2
    $B22  $B2  $Rw2D 0.0 $Cw2
    $C22  $C2  $Rw2D 0.0 $Cw2
   #ELSEIF View==1
    $N11(1)  $N1(1)  $Rw1D 0.0 $Cw1
    $N11(2)  $N1(2)  $Rw1D 0.0 $Cw1
    $N11(3)  $N1(3)  $Rw1D 0.0 $Cw1
    $N22(1)  $N2(1)  $Rw2D 0.0 $Cw2
    $N22(2)  $N2(2)  $Rw2D 0.0 $Cw2
    $N22(3)  $N2(3)  $Rw2D 0.0 $Cw2
   #ELSE
    $A11  $A1  $Rw1D 0.0 $Cw1
    $A22  $A2  $Rw2D 0.0 $Cw2
   #ENDIF
  #ENDIF
 #ELSE
  #IF ((ABS(Rw)>0)&&(V5Format==0))
   #IF View==0
    $A11  $A1  $Rw1D 0.0 $Cw1
    $B11  $B1  $Rw1D 0.0 $Cw1
    $C11  $C1  $Rw1D 0.0 $Cw1
    $A22  $A2  $Rw2D 0.0 $Cw2
    $B22  $B2  $Rw2D 0.0 $Cw2
    $C22  $C2  $Rw2D 0.0 $Cw2
   #ELSEIF View==1
    $N11(1)  $N1(1)  $Rw1D 0.0 $Cw1
    $N11(2)  $N1(2)  $Rw1D 0.0 $Cw1
    $N11(3)  $N1(3)  $Rw1D 0.0 $Cw1    
    $N22(1)  $N2(1)  $Rw2D 0.0 $Cw2
    $N22(2)  $N2(2)  $Rw2D 0.0 $Cw2
    $N22(3)  $N2(3)  $Rw2D 0.0 $Cw2
   #ELSE
    BPH = $A11  $A1 SOURCE $Rw1D 0.0 $Cw1
    $A22  $A2  $Rw2D 0.0 $Cw2
   #ENDIF
  #ELSE
   #IF View==2
    BPH = $A11  $A1 SOURCE
   #ENDIF
  #ENDIF
 #ENDIF

 #IF CShunt1>0
  #IF View==0
   $A11 $Ground     0.0 0.0 $CShunt1
   $A22 $Ground     0.0 0.0 $CShunt2
   $B11 $Ground     0.0 0.0 $CShunt1
   $B22 $Ground     0.0 0.0 $CShunt2
   $C11 $Ground     0.0 0.0 $CShunt1
   $C22 $Ground     0.0 0.0 $CShunt2
  #ELSEIF View==1
   $N11(1) $Ground     0.0 0.0 $CShunt1
   $N22(1) $Ground     0.0 0.0 $CShunt2
   $N11(2) $Ground     0.0 0.0 $CShunt1
   $N22(2) $Ground     0.0 0.0 $CShunt2
   $N11(3) $Ground     0.0 0.0 $CShunt1
   $N22(3) $Ground     0.0 0.0 $CShunt2
  #ELSE
   $A11 $Ground     0.0 0.0 $CShunt1
   $A22 $Ground     0.0 0.0 $CShunt2
  #ENDIF
 #ELSE
  #IF LShunt1>0
   #IF View==0
    $A11 $Ground     0.0 $LShunt1
    $A22 $Ground     0.0 $LShunt2
    $B11 $Ground     0.0 $LShunt1
    $B22 $Ground     0.0 $LShunt2
    $C11 $Ground     0.0 $LShunt1
    $C22 $Ground     0.0 $LShunt2
   #ELSEIF View==1
    $N11(1) $Ground     0.0 $LShunt1
    $N22(1) $Ground     0.0 $LShunt2
    $N11(2) $Ground     0.0 $LShunt1
    $N22(2) $Ground     0.0 $LShunt2
    $N11(3) $Ground     0.0 $LShunt1
    $N22(3) $Ground     0.0 $LShunt2
   #ELSE
    $A11 $Ground     0.0 $LShunt1
    $A22 $Ground     0.0 $LShunt2
   #ENDIF
  #ENDIF
 #ENDIF
	
 #IF RShuntI>0
  #IF View==0
   $A11 $Ground     $RShuntI
   $B11 $Ground     $RShuntI
   $C11 $Ground     $RShuntI
  #ELSEIF View==1
   $N11(1) $Ground     $RShuntI
   $N11(2) $Ground     $RShuntI
   $N11(3) $Ground     $RShuntI
  #ELSE
   $A11 $Ground     $RShuntI
  #ENDIF
 #ENDIF
	
 #IF CShuntI>0
  #IF View==0
   $A11 $Ground     0.0 0.0 $CShuntI
   $B11 $Ground     0.0 0.0 $CShuntI
   $C11 $Ground     0.0 0.0 $CShuntI
  #ELSEIF View==1
   $N11(1) $Ground     0.0 0.0 $CShuntI
   $N11(2) $Ground     0.0 0.0 $CShuntI
   $N11(3) $Ground     0.0 0.0 $CShuntI
  #ELSE
   $A11 $Ground     0.0 0.0 $CShuntI
  #ENDIF
 #ELSE
  #IF LShuntI>0
   #IF View==0
    $A11 $Ground     0.0 $LShuntI
    $B11 $Ground     0.0 $LShuntI
    $C11 $Ground     0.0 $LShuntI
   #ELSEIF View==1
    $N11(1) $Ground     0.0 $LShuntI
    $N11(2) $Ground     0.0 $LShuntI
    $N11(3) $Ground     0.0 $LShuntI
   #ELSE
    $A11 $Ground     0.0 $LShuntI
   #ENDIF
  #ENDIF
 #ENDIF
	
 #IF RShuntJ>0
  #IF View==0
   $A22 $Ground     $RShuntJ
   $B22 $Ground     $RShuntJ
   $C22 $Ground     $RShuntJ
  #ELSEIF View==1
   $N22(1) $Ground     $RShuntJ
   $N22(2) $Ground     $RShuntJ
   $N22(3) $Ground     $RShuntJ
  #ELSE
   $A22 $Ground     $RShuntJ
  #ENDIF
 #ENDIF
	
 #IF CShuntJ>0
  #IF View==0
   $A22 $Ground     0.0 0.0 $CShuntJ
   $B22 $Ground     0.0 0.0 $CShuntJ
   $C22 $Ground     0.0 0.0 $CShuntJ
  #ELSEIF View==1
   $N22(1) $Ground     0.0 0.0 $CShuntJ
   $N22(2) $Ground     0.0 0.0 $CShuntJ
   $N22(3) $Ground     0.0 0.0 $CShuntJ
  #ELSE
   $A22 $Ground     0.0 0.0 $CShuntJ
  #ENDIF
 #ELSE
  #IF LShuntJ>0
   #IF View==0
    $A22 $Ground     0.0 $LShuntJ
    $B22 $Ground     0.0 $LShuntJ
    $C22 $Ground     0.0 $LShuntJ
   #ELSEIF View==1
    $N22(1) $Ground     0.0 $LShuntJ
    $N22(2) $Ground     0.0 $LShuntJ
    $N22(3) $Ground     0.0 $LShuntJ
   #ELSE
    $A22 $Ground     0.0 $LShuntJ
   #ENDIF
  #ENDIF
 #ENDIF
#ENDIF]]></segment>
        <segment name="Checks" id="1482034394" classid="CoreSegment"><![CDATA[#IF Enable==1
WARNING -ve R,X Encountered - Numerical instabilities are possible! : Rw>=0 && (Xl>=0 || NegXCap==1)
!ERROR   Phase Shifter Angles must be <80 and >-80 degrees! : !((PSANG>80) || (PSANG<(-80)) && (PHSHFT==1) )
ERROR   Phase Shifter Angle cannot be 0.0 degrees! (use a wye-wye transformer) : !((PSANG==0.0)&&(PHSHFT==1))
#ENDIF]]></segment>
        <segment name="FlyBy" id="1983058491" classid="CoreSegment"><![CDATA[
Electranix - Singe Phase Transformer Model

Features:
     - Transformer modelled with linear coupled inductances
     - Winding resistance modelled as resistors in series at winding terminals
     - Saturation implemented as a delayed current injection (TSAT21)
     - Phase Shifter Option:
          - Phase Shifter Angle can be changed dynamically during the run
          - Varying frequency supported

:A11
Terminal 1 Single Phase Electrical Connection
:A22
Terminal 2 Single Phase Electrical Connection
]]></segment>
      </script>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="A11" x="-54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(View==0)]]></port>
        <port model="Natural" name="A11" x="-54" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(View==2)]]></port>
        <port model="Natural" name="B11" x="-54" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(View==0)]]></port>
        <port model="Natural" name="C11" x="-54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(View==0)]]></port>
        <port model="Natural" name="N11" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(View==1)]]></port>
        <port model="Natural" name="A22" x="54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(View==0)]]></port>
        <port model="Natural" name="A22" x="54" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(View==2)]]></port>
        <port model="Natural" name="B22" x="54" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(View==0)]]></port>
        <port model="Natural" name="C22" x="54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(View==0)]]></port>
        <port model="Natural" name="N22" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(View==1)]]></port>
        <port model="Natural" name="Ground" x="-36" y="36" dim="1" mode="Electrical" type="Ground" internal="false"><![CDATA[Enable==1]]></port>
        <port model="Natural" name="A1" x="-18" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==0)]]></port>
        <port model="Natural" name="A1" x="-18" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==0)]]></port>
        <port model="Natural" name="A1" x="-18" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&((((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))||(PHSHFT==1))&&(View==2)]]></port>
        <port model="Natural" name="A1" x="-18" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&((((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))||(PHSHFT==1))&&(View==2)]]></port>
        <port model="Natural" name="B1" x="-18" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==0)]]></port>
        <port model="Natural" name="B1" x="-18" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==0)]]></port>
        <port model="Natural" name="C1" x="-18" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==0)]]></port>
        <port model="Natural" name="C1" x="-18" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==0)]]></port>
        <port model="Natural" name="N1" x="-18" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==1)]]></port>
        <port model="Natural" name="N1" x="-18" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==1)]]></port>
        <port model="Natural" name="A2" x="18" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==0)]]></port>
        <port model="Natural" name="A2" x="18" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==0)]]></port>
        <port model="Natural" name="A2" x="18" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==2)]]></port>
        <port model="Natural" name="A2" x="18" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==2)]]></port>
        <port model="Natural" name="B2" x="18" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==0)]]></port>
        <port model="Natural" name="B2" x="18" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==0)]]></port>
        <port model="Natural" name="C2" x="18" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==0)]]></port>
        <port model="Natural" name="C2" x="18" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==0)]]></port>
        <port model="Natural" name="N2" x="18" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==1)]]></port>
        <port model="Natural" name="N2" x="18" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(((ABS(Rw)>0)&&(V5Format==0))||((Xl<0)&&(NegXCap==1)))&&(View==1)]]></port>
        <port model="Natural" name="MA2" x="0" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(PHSHFT==1)&&(View==0)]]></port>
        <port model="Natural" name="MA2" x="0" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(PHSHFT==1)&&(View==0)]]></port>
        <port model="Natural" name="MB2" x="0" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(PHSHFT==1)&&(View==0)]]></port>
        <port model="Natural" name="MB2" x="0" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(PHSHFT==1)&&(View==0)]]></port>
        <port model="Natural" name="MC2" x="0" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(PHSHFT==1)&&(View==0)]]></port>
        <port model="Natural" name="MC2" x="0" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(PHSHFT==1)&&(View==0)]]></port>
        <port model="Natural" name="MN2" x="0" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(PHSHFT==1)&&(View==1)]]></port>
        <port model="Natural" name="MN2" x="0" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(PHSHFT==1)&&(View==1)]]></port>
        <cond><![CDATA[Enable==0]]></cond>
        <rect x="-27" y="-12" height="22" width="54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="BkDiag" fill-fg="Black" fill-bg="Silver" />
        <cond><![CDATA[PHSHFT==1]]></cond>
        <line x1="18" y1="-12" x2="18" y2="-9" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="15" y1="-10" x2="18" y2="-12" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="3" y1="12" x2="18" y2="-12" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[((ABS(GI)>0)||(ABS(BI)>0))]]></cond>
        <line x1="-21" y1="22" x2="-21" y2="19" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[((ABS(GJ)>0)||(ABS(BJ)>0))]]></cond>
        <line x1="21" y1="7" x2="21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="21" y1="22" x2="21" y2="19" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[((ABS(GI)>0)||(ABS(BI)>0))]]></cond>
        <line x1="-21" y1="7" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[((ABS(GJ)>0)||(ABS(BJ)>0))]]></cond>
        <rect x="16" y="7" height="12" width="9" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Silver" />
        <cond><![CDATA[((ABS(GI)>0)||(ABS(BI)>0))]]></cond>
        <rect x="-25" y="7" height="12" width="9" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Silver" />
        <cond><![CDATA[View!=1]]></cond>
        <line x1="16" y1="0" x2="54" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-54" y1="0" x2="-16" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[View==1]]></cond>
        <ellipse cx="6" cy="0" rx="10" ry="10" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Silver" />
        <ellipse cx="-6" cy="0" rx="10" ry="10" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Silver" />
        <line x1="-54" y1="0" x2="-16" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <cond><![CDATA[View!=1]]></cond>
        <ellipse cx="6" cy="0" rx="10" ry="10" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Silver" />
        <ellipse cx="-6" cy="0" rx="10" ry="10" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Silver" />
        <cond><![CDATA[View==0]]></cond>
        <line x1="-54" y1="-18" x2="-46" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-46" y1="0" x2="-54" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="54" y1="-18" x2="46" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="46" y1="0" x2="54" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[View==1]]></cond>
        <line x1="16" y1="0" x2="54" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <cond><![CDATA[(View!=2)&&(PHSHFT==0)&&(Config1!=0&&Config1!=3&&Config1!=4)]]></cond>
        <line x1="-12" y1="6" x2="-9" y2="1" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-6" y1="6" x2="-12" y2="6" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(View!=2)&&(PHSHFT==0)&&(Config2!=0&&Config2!=3&&Config2!=4)]]></cond>
        <line x1="6" y1="6" x2="9" y2="1" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="12" y1="6" x2="6" y2="6" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(View!=2)&&(PHSHFT==0)&&(Config1!=0&&Config1!=3&&Config1!=4)]]></cond>
        <line x1="-9" y1="1" x2="-6" y2="6" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(View!=2)&&(PHSHFT==0)&&(Config2!=0&&Config2!=3&&Config2!=4)]]></cond>
        <line x1="9" y1="1" x2="12" y2="6" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[((ABS(GI)>0)||(ABS(BI)>0))]]></cond>
        <text x="-21" y="18" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[I]]></text>
        <cond><![CDATA[((ABS(GJ)>0)||(ABS(BJ)>0))]]></cond>
        <text x="21" y="18" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[J]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="24" y="-12" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[$V2LL]]></text>
        <text x="-24" y="-12" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[$V1LL]]></text>
        <text x="0" y="19" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <text x="0" y="-12" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[:]]></text>
        <text x="-8" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[1]]></text>
        <cond><![CDATA[(View!=2)&&(PHSHFT==0)&&(Config1==0||Config1==3||Config1==4)]]></cond>
        <line x1="-10" y1="5" x2="-5" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-10" y1="5" x2="-14" y2="-1" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-10" y1="11" x2="-10" y2="5" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-10" y1="5" x2="-6" y2="5" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-6" y1="2" x2="-6" y2="8" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-5" y1="3" x2="-5" y2="7" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-4" y1="4" x2="-4" y2="6" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(View!=2)&&(PHSHFT==0)&&(Config2==0||Config2==3||Config2==4)]]></cond>
        <line x1="6" y1="5" x2="11" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="6" y1="5" x2="2" y2="-1" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="6" y1="11" x2="6" y2="5" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="6" y1="5" x2="10" y2="5" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="10" y1="2" x2="10" y2="8" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="11" y1="3" x2="11" y2="7" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="12" y1="4" x2="12" y2="6" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(View==0 || View==1)]]></cond>
        <text x="1" y="-30" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[$phDIFF°]]></text>
      </svg>
      <graphics>
        <paramlist />
        <Port id="2117858726" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="A11" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1729041567" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="A11" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(View==2)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="561791096" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="B11" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="998906750" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="C11" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="993312557" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="N11" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(View==1)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1872732758" classid="Port" x="54" y="-18">
          <paramlist>
            <param name="name" value="A22" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1289018775" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="A22" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(View==2)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1651186478" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="B22" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2067511652" classid="Port" x="54" y="18">
          <paramlist>
            <param name="name" value="C22" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="626766133" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="N22" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(View==1)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1490733943" classid="Port" x="-36" y="36">
          <paramlist>
            <param name="name" value="Ground" />
            <param name="internal" value="false" />
            <param name="cond" value="Enable==1" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="3" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="928773338" classid="Port" x="-18" y="-18">
          <paramlist>
            <param name="name" value="A1" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1000985709" classid="Port" x="-18" y="-18">
          <paramlist>
            <param name="name" value="A1" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="982540230" classid="Port" x="-18" y="0">
          <paramlist>
            <param name="name" value="A1" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;((((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))||(PHSHFT==1))&amp;&amp;(View==2)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="489701365" classid="Port" x="-18" y="0">
          <paramlist>
            <param name="name" value="A1" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;((((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))||(PHSHFT==1))&amp;&amp;(View==2)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1831665426" classid="Port" x="-18" y="0">
          <paramlist>
            <param name="name" value="B1" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="171043086" classid="Port" x="-18" y="0">
          <paramlist>
            <param name="name" value="B1" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="288319546" classid="Port" x="-18" y="18">
          <paramlist>
            <param name="name" value="C1" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1394935883" classid="Port" x="-18" y="18">
          <paramlist>
            <param name="name" value="C1" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="106366042" classid="Port" x="-18" y="0">
          <paramlist>
            <param name="name" value="N1" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==1)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1007409976" classid="Port" x="-18" y="0">
          <paramlist>
            <param name="name" value="N1" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==1)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="377192457" classid="Port" x="18" y="-18">
          <paramlist>
            <param name="name" value="A2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1842059864" classid="Port" x="18" y="-18">
          <paramlist>
            <param name="name" value="A2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="669396243" classid="Port" x="18" y="0">
          <paramlist>
            <param name="name" value="A2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==2)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="116706245" classid="Port" x="18" y="0">
          <paramlist>
            <param name="name" value="A2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==2)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="770210811" classid="Port" x="18" y="0">
          <paramlist>
            <param name="name" value="B2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="533008371" classid="Port" x="18" y="0">
          <paramlist>
            <param name="name" value="B2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1102175956" classid="Port" x="18" y="18">
          <paramlist>
            <param name="name" value="C2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="626697964" classid="Port" x="18" y="18">
          <paramlist>
            <param name="name" value="C2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="895916636" classid="Port" x="18" y="0">
          <paramlist>
            <param name="name" value="N2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==1)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1773146926" classid="Port" x="18" y="0">
          <paramlist>
            <param name="name" value="N2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(((ABS(Rw)&gt;0)&amp;&amp;(V5Format==0))||((Xl&lt;0)&amp;&amp;(NegXCap==1)))&amp;&amp;(View==1)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1666075233" classid="Port" x="0" y="-18">
          <paramlist>
            <param name="name" value="MA2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(PHSHFT==1)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="974776872" classid="Port" x="0" y="-18">
          <paramlist>
            <param name="name" value="MA2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(PHSHFT==1)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="308541768" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="MB2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(PHSHFT==1)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1197126275" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="MB2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(PHSHFT==1)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1712119601" classid="Port" x="0" y="18">
          <paramlist>
            <param name="name" value="MC2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(PHSHFT==1)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1107119523" classid="Port" x="0" y="18">
          <paramlist>
            <param name="name" value="MC2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(PHSHFT==1)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="175277836" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="MN2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(PHSHFT==1)&amp;&amp;(View==1)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="2002674527" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="MN2" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(PHSHFT==1)&amp;&amp;(View==1)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="156724175" x="-27" y="-12" w="54" h="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="2" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Silver" />
            <param name="cond" value="Enable==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1962313811" x="18" y="-12">
          <vertex x="0" y="0" />
          <vertex x="0" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="PHSHFT==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="281995075" x="15" y="-10">
          <vertex x="0" y="0" />
          <vertex x="3" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="PHSHFT==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="340818784" x="3" y="12">
          <vertex x="0" y="0" />
          <vertex x="15" y="-24" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="PHSHFT==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1245770345" x="-21" y="22">
          <vertex x="0" y="0" />
          <vertex x="0" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="((ABS(GI)&gt;0)||(ABS(BI)&gt;0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="16990713" x="21" y="7">
          <vertex x="0" y="0" />
          <vertex x="0" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="((ABS(GJ)&gt;0)||(ABS(BJ)&gt;0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="981277124" x="21" y="22">
          <vertex x="0" y="0" />
          <vertex x="0" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="((ABS(GJ)&gt;0)||(ABS(BJ)&gt;0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2024241314" x="-21" y="7">
          <vertex x="0" y="0" />
          <vertex x="0" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="((ABS(GI)&gt;0)||(ABS(BI)&gt;0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1961485624" x="16" y="7" w="9" h="12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Silver" />
            <param name="cond" value="((ABS(GJ)&gt;0)||(ABS(BJ)&gt;0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1414121127" x="-25" y="7" w="9" h="12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Silver" />
            <param name="cond" value="((ABS(GI)&gt;0)||(ABS(BI)&gt;0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1723466918" x="16" y="0">
          <vertex x="0" y="0" />
          <vertex x="38" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="View!=1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1441509596" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="38" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="View!=1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1855922706" x="-4" y="-10" w="20" h="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Silver" />
            <param name="cond" value="View==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="429506745" x="-16" y="-10" w="20" h="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Silver" />
            <param name="cond" value="View==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="514177908" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="38" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="View==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1811663516" x="-4" y="-10" w="20" h="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Silver" />
            <param name="cond" value="View!=1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="19042664" x="-16" y="-10" w="20" h="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Silver" />
            <param name="cond" value="View!=1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1358205232" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="8" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="View==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1460269354" x="-46" y="0">
          <vertex x="0" y="0" />
          <vertex x="-8" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="View==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1257992827" x="54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-8" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="View==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1868422721" x="46" y="0">
          <vertex x="0" y="0" />
          <vertex x="8" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="View==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2058016335" x="16" y="0">
          <vertex x="0" y="0" />
          <vertex x="38" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="View==1" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="300602189" x="-12" y="6">
          <vertex x="0" y="0" />
          <vertex x="3" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config1!=0&amp;&amp;Config1!=3&amp;&amp;Config1!=4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="128588863" x="-6" y="6">
          <vertex x="0" y="0" />
          <vertex x="-6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config1!=0&amp;&amp;Config1!=3&amp;&amp;Config1!=4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="898039054" x="6" y="6">
          <vertex x="0" y="0" />
          <vertex x="3" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config2!=0&amp;&amp;Config2!=3&amp;&amp;Config2!=4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="275578461" x="12" y="6">
          <vertex x="0" y="0" />
          <vertex x="-6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config2!=0&amp;&amp;Config2!=3&amp;&amp;Config2!=4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1128336044" x="-9" y="1">
          <vertex x="0" y="0" />
          <vertex x="3" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config1!=0&amp;&amp;Config1!=3&amp;&amp;Config1!=4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="159892174" x="9" y="1">
          <vertex x="0" y="0" />
          <vertex x="3" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config2!=0&amp;&amp;Config2!=3&amp;&amp;Config2!=4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="776361402" x="-21" y="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="((ABS(GI)&gt;0)||(ABS(BI)&gt;0))" />
            <param name="text" value="I" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="328407873" x="21" y="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="((ABS(GJ)&gt;0)||(ABS(BJ)&gt;0))" />
            <param name="text" value="J" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1179921557" x="24" y="-12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="$V2LL" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1596707368" x="-24" y="-12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="$V1LL" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="839791171" x="0" y="19">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1331610561" x="0" y="-12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value=":" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="591017810" x="-8" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="981863294" x="-10" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config1==0||Config1==3||Config1==4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="729716622" x="-10" y="5">
          <vertex x="0" y="0" />
          <vertex x="-4" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config1==0||Config1==3||Config1==4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1298967615" x="-10" y="11">
          <vertex x="0" y="0" />
          <vertex x="0" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config1==0||Config1==3||Config1==4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1928837235" x="-10" y="5">
          <vertex x="0" y="0" />
          <vertex x="4" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config1==0||Config1==3||Config1==4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="79973431" x="-6" y="2">
          <vertex x="0" y="0" />
          <vertex x="0" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config1==0||Config1==3||Config1==4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="803007137" x="-5" y="3">
          <vertex x="0" y="0" />
          <vertex x="0" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config1==0||Config1==3||Config1==4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2072815344" x="-4" y="4">
          <vertex x="0" y="0" />
          <vertex x="0" y="2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config1==0||Config1==3||Config1==4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="926067045" x="6" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config2==0||Config2==3||Config2==4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2127282145" x="6" y="5">
          <vertex x="0" y="0" />
          <vertex x="-4" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config2==0||Config2==3||Config2==4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="559468416" x="6" y="11">
          <vertex x="0" y="0" />
          <vertex x="0" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config2==0||Config2==3||Config2==4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1452156805" x="6" y="5">
          <vertex x="0" y="0" />
          <vertex x="4" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config2==0||Config2==3||Config2==4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="749128610" x="10" y="2">
          <vertex x="0" y="0" />
          <vertex x="0" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config2==0||Config2==3||Config2==4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2069949653" x="11" y="3">
          <vertex x="0" y="0" />
          <vertex x="0" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config2==0||Config2==3||Config2==4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="395925036" x="12" y="4">
          <vertex x="0" y="0" />
          <vertex x="0" y="2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=2)&amp;&amp;(PHSHFT==0)&amp;&amp;(Config2==0||Config2==3||Config2==4)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="920999746" x="1" y="-30">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0 || View==1)" />
            <param name="text" value="$phDIFF°" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="E_1_39_1" group="" url="" version="" build="" instances="" key="" view="false" date="1682530041" id="2017694727" crc="101957173">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="Line_Berg_Options" id="1008874296" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_ManualYZ" defn="Line_ManualYZ" id="1095143255" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="345" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.001" />
            <param name="XLPUP2" value="0.025" />
            <param name="BPUP2" value="0.75" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Electranix_PSSE_Governors" group="" url="" version="" build="" crc="42619853" instances="1" view="false" date="0" id="1714429226">
      <paramlist>
        <param name="Description" value="PSSE Compatible Governor Models" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Main Data">
          <parameter type="Text" name="FName" desc="Full pathname of input .DYR file:" group="" helpmode="Append">
            <value><![CDATA[..\inputfile.dyr]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Model" desc="Governor Model" group="" helpmode="Append">
            <value><![CDATA[20]]></value>
            <choice><![CDATA[0 = CRCMGV]]></choice>
            <choice><![CDATA[1 = DEGOV]]></choice>
            <choice><![CDATA[2 = DEGOV1]]></choice>
            <choice><![CDATA[3 = GAST]]></choice>
            <choice><![CDATA[4 = GAST2A]]></choice>
            <choice><![CDATA[5 = GASTWD]]></choice>
            <choice><![CDATA[20 = GGOV1]]></choice>
            <choice><![CDATA[6 = HYGOV]]></choice>
            <choice><![CDATA[135 = HYGOV2]]></choice>
            <choice><![CDATA[7 = IEEEG1]]></choice>
            <choice><![CDATA[8 = IEEEG2]]></choice>
            <choice><![CDATA[9 = IEEEG3]]></choice>
            <choice><![CDATA[10 = IEESGO]]></choice>
            <choice><![CDATA[11 = PIDGOV]]></choice>
            <choice><![CDATA[12 = UNUSED]]></choice>
            <choice><![CDATA[13 = TGOV1]]></choice>
            <choice><![CDATA[14 = TGOV2]]></choice>
            <choice><![CDATA[15 = TGOV3]]></choice>
            <choice><![CDATA[16 = TGOV5]]></choice>
            <choice><![CDATA[17 = WEHGOV]]></choice>
            <choice><![CDATA[18 = WESGOV]]></choice>
            <choice><![CDATA[19 = WPIDHY]]></choice>
            <choice><![CDATA[22 = WSHYDD]]></choice>
            <choice><![CDATA[21 = WSIEG1]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Integer" name="Bus" desc="Bus Number" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[1000]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Ckt" desc="Circuit Number or Name" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="TE" desc="Electrical Torque (pu)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[TE]]></value>
            <cond><![CDATA[(Model==2)||(Model==4)||(Model==5)||(Model==11)||(Model==17)||(Model==18)||(Model==19)||(Model==20)||(Model==22)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="MBASE" desc="Machine Base MVA" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="MVA">
            <value><![CDATA[120.0]]></value>
            <cond><![CDATA[(Model==4)||(Model==5)||(Model==20)||(Model==22)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="SBASE" desc="System Base MVA" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="MVA">
            <value><![CDATA[100.0]]></value>
            <cond><![CDATA[(Model==5)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="TI" desc="Time to Initiate Fast Valving (sec)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="sec">
            <value><![CDATA[10000.0]]></value>
            <cond><![CDATA[(Model==14)||(Model==15)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <script>
        <segment name="Fortran" id="1725278976" classid="CoreSegment"><![CDATA[! Call E-TRAN Subroutine to read in PSS/E Dynamics data and output to the DATA array...
!#STORAGE REAL:250
!#STORAGE INTEGER:1
#IF ( Model == 0 )
      CALL Electranix_PSSE_CRCMGV($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 1 )
   #STORAGE STOR:137
   #STORAGE INTEGER:1
   #STORAGE REAL:20
      CALL Electranix_PSSE_DEGOV($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 2 )
   #STORAGE STOR:147
   #STORAGE INTEGER:1
   #STORAGE REAL:24
      CALL Electranix_PSSE_DEGOV1($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, $MBASE, $SBASE, "$FNAME")
#ELSEIF ( Model == 3 )
   #STORAGE STOR:8
   #STORAGE INTEGER:1
   #STORAGE REAL:11
      CALL Electranix_PSSE_GAST($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 4 )
   #STORAGE STOR:329
   #STORAGE LOGICAL:3
   #STORAGE INTEGER:1
   #STORAGE REAL:35
      CALL Electranix_PSSE_GAST2A($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, $MBASE, $SBASE, "$FNAME")
#ELSEIF ( Model == 5 )
   #STORAGE STOR:331
   #STORAGE LOGICAL:3
   #STORAGE INTEGER:1
   #STORAGE REAL:36
      CALL Electranix_PSSE_GASTWD($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, $MBASE, $SBASE, "$FNAME")
#ELSEIF ( Model == 20 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:14
   #STORAGE LOGICAL:1
      CALL Electranix_PSSE_GGOV1($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, $MBASE, "$FNAME")
#ELSEIF ( Model == 6 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:14
      CALL Electranix_PSSE_HYGOV($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 7 )
   #STORAGE STOR:17
   #STORAGE INTEGER:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_IEEEG1($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 8 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:7
      CALL Electranix_PSSE_IEEEG2($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 9 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:16
      CALL Electranix_PSSE_IEEEG3($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 10 )
   #STORAGE STOR:14
   #STORAGE INTEGER:1
   #STORAGE REAL:11
      CALL Electranix_PSSE_IEESGO($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 11 )
   #STORAGE STOR:22
   #STORAGE INTEGER:1
   #STORAGE REAL:22
      CALL Electranix_PSSE_PIDGOV($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, $MBASE, $SBASE, "$FNAME")
#ELSEIF ( Model == 12 )
      WRITE(6,*) "***ERROR: - Unsupported Governor, Model: $Model"
      WRITE(6,*) "SHAF25 is a separate non-governor model"
      STOP
#ELSEIF ( Model == 13 )
   #STORAGE STOR:8
   #STORAGE INTEGER:1
   #STORAGE REAL:7
      CALL Electranix_PSSE_TGOV1($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 14 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE REAL:11
      CALL Electranix_PSSE_TGOV2($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TI, "$FNAME")
#ELSEIF ( Model == 15 )
   #STORAGE STOR:16
   #STORAGE INTEGER:1
   #STORAGE REAL:20
      CALL Electranix_PSSE_TGOV3($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TI, "$FNAME")
#ELSEIF ( Model == 16 )
      CALL Electranix_PSSE_TGOV5($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 17 )
   #STORAGE STOR:20
   #STORAGE INTEGER:1
   #STORAGE REAL:57
      CALL Electranix_PSSE_WEHGOV($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, "$FNAME")
#ELSEIF ( Model == 18 )
   #STORAGE STOR:21
   #STORAGE INTEGER:1
   #STORAGE REAL:9
      CALL Electranix_PSSE_WESGOV($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, "$FNAME")
#ELSEIF ( Model == 19 )
   #STORAGE STOR:23
   #STORAGE INTEGER:1
   #STORAGE REAL:21
      CALL Electranix_PSSE_WPIDHY($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, "$FNAME")
#ELSEIF ( Model == 21 )
   #STORAGE STOR:19
   #STORAGE INTEGER:5
   #STORAGE REAL:40
      CALL Electranix_PSSE_WSIEG1($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 22 )
   #STORAGE STOR:100
   #STORAGE INTEGER:20
   #STORAGE REAL:100
      CALL Electranix_PSSE_WSHYDD($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, $MBASE, "$FNAME")
#ELSEIF ( Model == 135 )
   #STORAGE STOR:19
   #STORAGE INTEGER:1
   #STORAGE REAL:19
      CALL Electranix_PSSE_HYGOV2($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSE
      WRITE(6,*) "***ERROR: - Unsupported Governor, Model: $Model"
      STOP
#ENDIF
#IF(0)
! Test code to determine Storage Requirements
!       IF(TIMEZERO)WRITE(6,*) "NEXC  = ",NEXC
!       IF(TIMEZERO)WRITE(6,*) "NSTORF = ",NSTORF
!       IF(TIMEZERO)WRITE(6,*) "NSTORI = ",NSTORI
!       IF(TIMEZERO)WRITE(6,*) "NSTORC = ",NSTORC
!       IF(TIMEZERO)WRITE(6,*) "NSTORL = ",NSTORL
!   Add call code here
!       IF(TIMEZERO)WRITE(6,*) "2NEXC  = ",NEXC
!       IF(TIMEZERO)WRITE(6,*) "2NSTORF = ",NSTORF
!       IF(TIMEZERO)WRITE(6,*) "2NSTORI = ",NSTORI
!       IF(TIMEZERO)WRITE(6,*) "2NSTORC = ",NSTORC
!       IF(TIMEZERO)WRITE(6,*) "2NSTORL = ",NSTORL
#ENDIF]]></segment>
        <segment name="Branch" id="2106060377" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="810126162" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="TM0" x="72" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="ENAB" x="-36" y="18" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="W" x="0" y="-54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="WREF" x="0" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="TM" x="36" y="-54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="59" y1="-18" x2="72" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="59" y1="-18" x2="63" y2="-15" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="59" y1="-18" x2="63" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-36" y1="18" x2="-23" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-27" y1="21" x2="-23" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-27" y1="15" x2="-23" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="0" y1="-36" x2="0" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-5" y1="-41" x2="0" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="0" y1="-36" x2="6" y2="-41" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="0" y1="54" x2="0" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-5" y1="41" x2="0" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="0" y1="36" x2="6" y2="41" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="36" y1="-36" x2="36" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <rect x="-23" y="-36" height="72" width="82" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <text x="-19" y="34" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <cond><![CDATA[Model==0]]></cond>
        <text x="22" y="2" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[CRCMGV]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="46" y="-11" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[TM0]]></text>
        <text x="-5" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Enab]]></text>
        <text x="0" y="-25" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[W]]></text>
        <text x="3" y="34" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Wref]]></text>
        <text x="36" y="-25" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[TM]]></text>
        <cond><![CDATA[Model==1]]></cond>
        <text x="21" y="2" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[DEGOV]]></text>
        <cond><![CDATA[Model==2]]></cond>
        <text x="20" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[DEGOV1]]></text>
        <cond><![CDATA[Model==3]]></cond>
        <text x="19" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[GAST]]></text>
        <cond><![CDATA[Model==4]]></cond>
        <text x="19" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[GAST2A]]></text>
        <cond><![CDATA[Model==5]]></cond>
        <text x="20" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[GASTWD]]></text>
        <cond><![CDATA[Model==6]]></cond>
        <text x="20" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[HYGOV]]></text>
        <cond><![CDATA[Model==7]]></cond>
        <text x="20" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEG1]]></text>
        <cond><![CDATA[Model==8]]></cond>
        <text x="20" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEG2]]></text>
        <cond><![CDATA[Model==9]]></cond>
        <text x="20" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEG3]]></text>
        <cond><![CDATA[Model==10]]></cond>
        <text x="20" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEESGO]]></text>
        <cond><![CDATA[Model==11]]></cond>
        <text x="19" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[PIDGOV]]></text>
        <cond><![CDATA[Model==12]]></cond>
        <text x="20" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SHAF25]]></text>
        <cond><![CDATA[Model==13]]></cond>
        <text x="19" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[TGOV1]]></text>
        <cond><![CDATA[Model==14]]></cond>
        <text x="20" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[TGOV2]]></text>
        <cond><![CDATA[Model==15]]></cond>
        <text x="20" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[TGOV3]]></text>
        <cond><![CDATA[Model==16]]></cond>
        <text x="20" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[TGOV5]]></text>
        <cond><![CDATA[Model==17]]></cond>
        <text x="20" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[WEHGOV]]></text>
        <cond><![CDATA[Model==18]]></cond>
        <text x="20" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[WESGOV]]></text>
        <cond><![CDATA[Model==19]]></cond>
        <text x="19" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[WPIDHY]]></text>
        <cond><![CDATA[Model==135]]></cond>
        <text x="17" y="0" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[HYGOV2]]></text>
        <cond><![CDATA[Model==20]]></cond>
        <text x="19" y="0" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[GGOV1]]></text>
        <cond><![CDATA[Model==21]]></cond>
        <text x="18" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[WSIEG1]]></text>
        <cond><![CDATA[Model==22]]></cond>
        <text x="21" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[WSHYDD]]></text>
      </svg>
      <graphics>
        <paramlist />
        <Port id="1352933353" classid="Port" x="72" y="-18">
          <paramlist>
            <param name="name" value="TM0" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2061074990" classid="Port" x="-36" y="18">
          <paramlist>
            <param name="name" value="ENAB" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="456439867" classid="Port" x="0" y="-54">
          <paramlist>
            <param name="name" value="W" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1297293271" classid="Port" x="0" y="54">
          <paramlist>
            <param name="name" value="WREF" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2024394880" classid="Port" x="36" y="-54">
          <paramlist>
            <param name="name" value="TM" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1853259507" x="59" y="-18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1779461174" x="59" y="-18">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1035565681" x="59" y="-18">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="450564424" x="-36" y="18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="506405808" x="-27" y="21">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="615303964" x="-27" y="15">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="565441628" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="945046355" x="-5" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1420780737" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="6" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="462941614" x="0" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1068866832" x="-5" y="41">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1274904019" x="0" y="36">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="606707374" x="36" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1154827217" x="-23" y="-36" w="82" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1465480913" x="-19" y="34">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1274933409" x="22" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==0" />
            <param name="text" value="CRCMGV" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1318218875" x="46" y="-11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="TM0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="866974015" x="-5" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Enab" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="508591828" x="0" y="-25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="W" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="763335227" x="3" y="34">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Wref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="299798646" x="36" y="-25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="TM" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="225162249" x="21" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==1" />
            <param name="text" value="DEGOV" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="658147684" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==2" />
            <param name="text" value="DEGOV1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1588351060" x="19" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==3" />
            <param name="text" value="GAST" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1793232244" x="19" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==4" />
            <param name="text" value="GAST2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="77248650" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==5" />
            <param name="text" value="GASTWD" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1016975681" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==6" />
            <param name="text" value="HYGOV" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1831253315" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==7" />
            <param name="text" value="IEEEG1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="959557772" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==8" />
            <param name="text" value="IEEEG2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="606275902" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==9" />
            <param name="text" value="IEEEG3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1627228247" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==10" />
            <param name="text" value="IEESGO" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="324614033" x="19" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==11" />
            <param name="text" value="PIDGOV" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="464311452" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==12" />
            <param name="text" value="SHAF25" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1540040460" x="19" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==13" />
            <param name="text" value="TGOV1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="665768484" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==14" />
            <param name="text" value="TGOV2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2115076669" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==15" />
            <param name="text" value="TGOV3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="724713890" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==16" />
            <param name="text" value="TGOV5" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2048976340" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==17" />
            <param name="text" value="WEHGOV" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="214180755" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==18" />
            <param name="text" value="WESGOV" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1348672081" x="19" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==19" />
            <param name="text" value="WPIDHY" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1666118083" x="17" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==135" />
            <param name="text" value="HYGOV2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1545170904" x="19" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==20" />
            <param name="text" value="GGOV1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="511007177" x="18" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==21" />
            <param name="text" value="WSIEG1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2119807884" x="21" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==22" />
            <param name="text" value="WSHYDD" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Electranix_PSSE_Exciter_Models" group="" url="" version="" build="" crc="123474751" instances="1" view="false" date="0" id="1947387948">
      <paramlist>
        <param name="Description" value="PSSE Compatible Exciter Models" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Main Data" visible="true">
          <cond />
          <parameter type="Text" name="FName" desc="Full pathname of input .DYR file:" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[..\inputfile.dyr]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Choice" name="Model" desc="Exciter Model" group="" helpmode="Append">
            <value><![CDATA[48]]></value>
            <regex />
            <error_msg />
            <help />
            <cond />
            <choice><![CDATA[55 = AC1C]]></choice>
            <choice><![CDATA[56 = AC2C]]></choice>
            <choice><![CDATA[57 = AC3C]]></choice>
            <choice><![CDATA[58 = AC4C]]></choice>
            <choice><![CDATA[59 = AC5C]]></choice>
            <choice><![CDATA[60 = AC6C]]></choice>
            <choice><![CDATA[48 = AC7B]]></choice>
            <choice><![CDATA[61 = AC7CU1]]></choice>
            <choice><![CDATA[50 = AC8B]]></choice>
            <choice><![CDATA[62 = AC8CU1]]></choice>
            <choice><![CDATA[63 = AC9CU1]]></choice>
            <choice><![CDATA[64 = BBSEX1]]></choice>
            <choice><![CDATA[52 = DC3A]]></choice>
            <choice><![CDATA[53 = DC4B]]></choice>
            <choice><![CDATA[65 = DC4CU1]]></choice>
            <choice><![CDATA[54 = EMAC1T]]></choice>
            <choice><![CDATA[0 = ESAC1A]]></choice>
            <choice><![CDATA[1 = ESAC2A]]></choice>
            <choice><![CDATA[2 = ESAC3A]]></choice>
            <choice><![CDATA[3 = ESAC4A]]></choice>
            <choice><![CDATA[4 = ESAC5A]]></choice>
            <choice><![CDATA[5 = ESAC6A]]></choice>
            <choice><![CDATA[6 = ESAC8B]]></choice>
            <choice><![CDATA[7 = ESDC1A]]></choice>
            <choice><![CDATA[8 = ESDC2A]]></choice>
            <choice><![CDATA[9 = ESST1A]]></choice>
            <choice><![CDATA[10 = ESST2A]]></choice>
            <choice><![CDATA[11 = ESST3A]]></choice>
            <choice><![CDATA[12 = ESST4B]]></choice>
            <choice><![CDATA[13 = EX2000]]></choice>
            <choice><![CDATA[14 = EXAC1]]></choice>
            <choice><![CDATA[15 = EXAC1A]]></choice>
            <choice><![CDATA[16 = EXAC2]]></choice>
            <choice><![CDATA[17 = EXAC3]]></choice>
            <choice><![CDATA[18 = EXAC4]]></choice>
            <choice><![CDATA[19 = EXBAS]]></choice>
            <choice><![CDATA[20 = EXDC2]]></choice>
            <choice><![CDATA[21 = EXELI]]></choice>
            <choice><![CDATA[22 = EXPIC1]]></choice>
            <choice><![CDATA[23 = EXST1]]></choice>
            <choice><![CDATA[24 = EXST2]]></choice>
            <choice><![CDATA[25 = EXST2A]]></choice>
            <choice><![CDATA[26 = EXST3]]></choice>
            <choice><![CDATA[27 = IEEET1]]></choice>
            <choice><![CDATA[28 = IEET1A]]></choice>
            <choice><![CDATA[29 = IEET1B]]></choice>
            <choice><![CDATA[30 = IEEET2]]></choice>
            <choice><![CDATA[31 = IEEET3]]></choice>
            <choice><![CDATA[32 = IEEET4]]></choice>
            <choice><![CDATA[33 = IEEET5]]></choice>
            <choice><![CDATA[34 = IEET5A]]></choice>
            <choice><![CDATA[35 = IEEEX1]]></choice>
            <choice><![CDATA[36 = IEEEX2]]></choice>
            <choice><![CDATA[37 = IEEX2A]]></choice>
            <choice><![CDATA[38 = IEEEX3]]></choice>
            <choice><![CDATA[39 = IEEEX4]]></choice>
            <choice><![CDATA[66 = IVOEX]]></choice>
            <choice><![CDATA[44 = OEX3T]]></choice>
            <choice><![CDATA[45 = REXSYS]]></choice>
            <choice><![CDATA[46 = REXSY1]]></choice>
            <choice><![CDATA[40 = SCRX]]></choice>
            <choice><![CDATA[41 = SEXS]]></choice>
            <choice><![CDATA[49 = ST5B]]></choice>
            <choice><![CDATA[47 = ST6B]]></choice>
            <choice><![CDATA[51 = ST7B]]></choice>
            <choice><![CDATA[42 = URST5B]]></choice>
            <choice><![CDATA[43 = URST5T]]></choice>
          </parameter>
          <parameter type="Integer" name="Bus" desc="Bus Number" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[1000]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="Ckt" desc="Circuit Number or Name" group="" helpmode="Append" allowemptystr="False">
            <value><![CDATA[1]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Choice" name="VUEL" desc="Under Excitation Limiter?" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = none ]]></choice>
            <choice><![CDATA[1 = MNLEX1]]></choice>
            <choice><![CDATA[2 = MNLEX2]]></choice>
            <choice><![CDATA[3 = MNLEX3]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Choice" name="VOEL" desc="Over Excitation Limiter?" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = none ]]></choice>
            <choice><![CDATA[1 = MAXEX1]]></choice>
            <choice><![CDATA[2 = MAXEX2]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=13]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Comp" desc="Voltage Compounding Model:" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = none (control local VTerminal)]]></choice>
            <choice><![CDATA[1 = COMP ( Vc = Vt + jX * I )]]></choice>
            <choice><![CDATA[2 = COMPCC]]></choice>
            <choice><![CDATA[3 = IEEEVC ( Vc = Vt + (R + jX) * I )]]></choice>
            <choice><![CDATA[4 = REMCMP (Control a Remote Bus Voltage)]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="QELEC" desc="QELEC (pu on Machine MVA - can be a variable)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[Q]]></value>
            <cond><![CDATA[Model==13]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Wpu" desc="Speed (pu - can be a variable)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[Wpu]]></value>
            <cond><![CDATA[Model==13]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <script>
        <segment name="Fortran" id="1391080938" classid="CoreSegment"><![CDATA[! Call E-TRAN Subroutine to read in PSS/E Dynamics data and output to the DATA array...
#IF ( Model == 0 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:27
      CALL Electranix_PSSE_ESAC1A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 1 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:32
      CALL Electranix_PSSE_ESAC2A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 2 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:34
      CALL Electranix_PSSE_ESAC3A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 3 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE REAL:10
      CALL Electranix_PSSE_ESAC4A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 4 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:22
      CALL Electranix_PSSE_ESAC5A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 5 )
   #STORAGE STOR:19
   #STORAGE INTEGER:1
   #STORAGE REAL:30
      CALL Electranix_PSSE_ESAC6A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 6 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:19
      CALL Electranix_PSSE_ESAC8B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 7 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:24
      CALL Electranix_PSSE_ESDC1A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 8 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:24
      CALL Electranix_PSSE_ESDC2A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 9 )
   #STORAGE STOR:16
   #STORAGE INTEGER:1
   #STORAGE REAL:21
      CALL Electranix_PSSE_ESST1A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 10 )
   #STORAGE STOR:11
   #STORAGE INTEGER:1
   #STORAGE REAL:16
      CALL Electranix_PSSE_ESST2A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 11 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_ESST3A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 12 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE REAL:20
      CALL Electranix_PSSE_ESST4B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 13 )
   #STORAGE STOR:11
   #STORAGE LOGICAL:2
   #STORAGE INTEGER:4
   #STORAGE REAL:74
      CALL Electranix_PSSE_EX2000($Enab, $Bus, "$Ckt", $Comp, $VUEL,       $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, $Wpu, $QELEC, "$FNAME")
#ELSEIF ( Model == 14 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_EXAC1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 15 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_EXAC1A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 16 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:33
      CALL Electranix_PSSE_EXAC2($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 17 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:32
      CALL Electranix_PSSE_EXAC3($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 18 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE REAL:10
      CALL Electranix_PSSE_EXAC4($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 19 )
   #STORAGE STOR:22
   #STORAGE INTEGER:1
   #STORAGE REAL:29
      CALL Electranix_PSSE_EXBAS($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 20 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:24
      CALL Electranix_PSSE_EXDC2($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 21 )
      CALL Electranix_PSSE_EXELI($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 22 )
   #STORAGE STOR:18
   #STORAGE INTEGER:1
   #STORAGE REAL:39
   #STORAGE LOGICAL:4
      CALL Electranix_PSSE_EXPIC1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 23 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:13
      CALL Electranix_PSSE_EXST1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 24 )
   #STORAGE STOR:11
   #STORAGE INTEGER:1
   #STORAGE REAL:16
      CALL Electranix_PSSE_EXST2($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 25 )
   #STORAGE STOR:11
   #STORAGE INTEGER:1
   #STORAGE REAL:16
      CALL Electranix_PSSE_EXST2A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 26 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE REAL:20
      CALL Electranix_PSSE_EXST3($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 27 )
   #STORAGE STOR:14
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:20
      CALL Electranix_PSSE_IEEET1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 28 )
   #STORAGE STOR:9
   #STORAGE INTEGER:1
   #STORAGE REAL:19
      CALL Electranix_PSSE_IEET1A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 29 )
   #STORAGE STOR:15
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:28
      CALL Electranix_PSSE_IEET1B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 30 )
   #STORAGE STOR:16
   #STORAGE LOGICAL:2
   #STORAGE INTEGER:1
   #STORAGE REAL:22
      CALL Electranix_PSSE_IEEET2($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 31 )
   #STORAGE STOR:10
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:13
      CALL Electranix_PSSE_IEEET3($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 32 )
   #STORAGE STOR:7
   #STORAGE LOGICAL:2
   #STORAGE INTEGER:1
   #STORAGE REAL:17
      CALL Electranix_PSSE_IEEET4($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 33 )
   #STORAGE STOR:7
   #STORAGE LOGICAL:2
   #STORAGE INTEGER:1
   #STORAGE REAL:16
      CALL Electranix_PSSE_IEEET5($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 34 )
   #STORAGE STOR:13
   #STORAGE LOGICAL:2
   #STORAGE INTEGER:1
   #STORAGE REAL:20
      CALL Electranix_PSSE_IEET5A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 35 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:24
      CALL Electranix_PSSE_IEEEX1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 36 )
   #STORAGE STOR:19
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_IEEEX2($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 37 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:22
      CALL Electranix_PSSE_IEEX2A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 38 )
   #STORAGE STOR:10
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:13
      CALL Electranix_PSSE_IEEEX3($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 39 )
   #STORAGE STOR:10
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:18
      CALL Electranix_PSSE_IEEEX4($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 40 )
   #STORAGE STOR:8
   #STORAGE INTEGER:1
   #STORAGE REAL:8
      CALL Electranix_PSSE_SCRX($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 41 )
   #STORAGE STOR:8
   #STORAGE INTEGER:1
   #STORAGE REAL:6
      CALL Electranix_PSSE_SEXS($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 42 )
      CALL Electranix_PSSE_URST5B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 43 )
   #STORAGE STOR:14
   #STORAGE INTEGER:1
   #STORAGE REAL:10
      CALL Electranix_PSSE_URST5T($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 44 )
   #STORAGE STOR:21
   #STORAGE INTEGER:1
   #STORAGE REAL:26
      CALL Electranix_PSSE_OEX3T($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 45 )
   #STORAGE STOR:29
   #STORAGE INTEGER:1
   #STORAGE REAL:41
      CALL Electranix_PSSE_REXSYS($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 46 )
   #STORAGE STOR:29
   #STORAGE INTEGER:1
   #STORAGE REAL:43
      CALL Electranix_PSSE_REXSY1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 47 )
   #STORAGE STOR:9
   #STORAGE INTEGER:1
   #STORAGE REAL:19
      CALL Electranix_PSSE_ST6B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 48 )
   #STORAGE STOR:18
   #STORAGE INTEGER:1
   #STORAGE REAL:35
      CALL Electranix_PSSE_AC7B($Enab, $Bus, "$Ckt", $Comp, $VUEL,        $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 49 )
   #STORAGE STOR:6
   #STORAGE INTEGER:1
   #STORAGE REAL:40
      CALL Electranix_PSSE_ST5B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 50 )
   #STORAGE STOR:18
   #STORAGE INTEGER:1
   #STORAGE REAL:35
      CALL Electranix_PSSE_AC8B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 51 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:17
      CALL Electranix_PSSE_ST7B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 52 )
   #STORAGE STOR:2
   #STORAGE INTEGER:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_DC3A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 53 )
   #STORAGE STOR:9
   #STORAGE INTEGER:1
   #STORAGE REAL:31
      CALL Electranix_PSSE_DC4B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 54 )
   #STORAGE STOR:20
   #STORAGE INTEGER:1
   #STORAGE REAL:32
      CALL Electranix_PSSE_EMAC1T($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")   
#ELSEIF ( Model == 55 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:1
   #STORAGE REAL:32
      CALL Electranix_PSSE_AC1C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 56 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:1
   #STORAGE REAL:34
      CALL Electranix_PSSE_AC2C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 57 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:1
   #STORAGE REAL:46
      CALL Electranix_PSSE_AC3C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 58 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:1
   #STORAGE REAL:13
      CALL Electranix_PSSE_AC4C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 59 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:32
      CALL Electranix_PSSE_AC5C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 60 )
   #STORAGE STOR:18
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:2
   #STORAGE REAL:38
      CALL Electranix_PSSE_AC6C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 61 )
   #STORAGE STOR:9
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:3
   #STORAGE REAL:66
      CALL Electranix_PSSE_AC7CU1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 62 )
   #STORAGE STOR:7
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:2
   #STORAGE REAL:51
      CALL Electranix_PSSE_AC8CU1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 63 )
   #STORAGE STOR:11
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:4
   #STORAGE REAL:74
      CALL Electranix_PSSE_AC9CU1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 64 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:2
   #STORAGE REAL:14
      CALL Electranix_PSSE_BBSEX1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 65 )
   #STORAGE STOR:9
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:2
   #STORAGE REAL:46
      CALL Electranix_PSSE_DC4CU1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 66 )
   #STORAGE STOR:14
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_IVOEX($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSE
      WRITE(6,*) "***ERROR: - Unsupported Exciter, Model: $Model"
      STOP
#ENDIF
#IF ( COMP == 1 )
   #STORAGE INTEGER:1
   #STORAGE REAL:1
#ELSEIF ( COMP == 3 )
   #STORAGE INTEGER:1
   #STORAGE REAL:2
#ELSEIF ( COMP == 4 )
   #STORAGE INTEGER:2
   #STORAGE REAL:2
#ENDIF

#IF ( VUEL == 1 )
   #STORAGE STOR:4
   #STORAGE INTEGER:1
   #STORAGE REAL:7
#ELSEIF ( VUEL == 2 )
   #STORAGE STOR:4
   #STORAGE INTEGER:1
   #STORAGE REAL:8
#ELSEIF ( VUEL == 3 )
   #STORAGE STOR:4
   #STORAGE INTEGER:1
   #STORAGE REAL:7
#ENDIF

#IF ( VOEL == 1 )
   #STORAGE INTEGER:3
   #STORAGE REAL:11
#ELSEIF ( VOEL == 2 )
   #STORAGE INTEGER:3
   #STORAGE REAL:13
#ENDIF]]></segment>
        <segment name="Branch" id="619825530" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1721934770" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="FlyBy" id="1515128334" classid="CoreSegment"><![CDATA[Electranix PSS/E Compatible Exciters for PSCAD
:EF0
Initial Field Voltage (pu) - Should come from the Machine Model
:EF
Field Voltage (pu) - Output by this model
:VCOMP
Compensated Measured Voltage (pu) - Output by this model
:Enab
Initialization Signal
  0 - Use EF0 to Initialize this model
  1 - Enable this model
:VREF
Voltage Reference (pu) - Used by this model as input
- VRef usually comes from the E-TRAN Initialization component
  and is transferred from the loadflow
- It should be the desired initial voltage (pu)
:VIT
Array of Machine Terminal Voltage and Current (pu)
- Should come from the Machine Model
- VIT(1) = Machine Terminal Voltage (pu)
- VIT(2) = Real component of Machine Terminal Current
- VIT(3) - Imag component of Machine Terminal Current
- Note current phase angle is with respect to terminal voltage
:IFD
Machine Field Current (pu) - Should come from the Machine Model
:VS
Stabilizer Input Signal (pu) - Should come from a stabilizer model
- Can be set to 0.0 to disable all stabilizer functions]]></segment>
      </script>
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="Enab" x="-18" y="-54" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IFD" x="18" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="EF0" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="EF" x="-18" y="54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VREF" x="18" y="-54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VIT" x="54" y="18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VS" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VCOMP" x="-54" y="-54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-18" y1="-37" x2="-18" y2="-53" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="41" y1="18" x2="54" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="47" y1="13" x2="41" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="41" y1="18" x2="47" y2="23" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="61" y1="47" x2="63" y2="47" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="63" y1="47" x2="63" y2="24" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="63" y1="24" x2="61" y2="24" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="48" y1="47" x2="46" y2="47" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="46" y1="47" x2="46" y2="24" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="47" y1="21" x2="61" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="50" y1="38" x2="58" y2="38" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="47" y1="16" x2="51" y2="20" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="18" y1="36" x2="18" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="13" y1="41" x2="18" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="18" y1="36" x2="23" y2="41" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-18" y1="36" x2="-18" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-41" y1="18" x2="-54" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-47" y1="13" x2="-41" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-41" y1="18" x2="-47" y2="23" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="18" y1="-36" x2="18" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="13" y1="-41" x2="18" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="18" y1="-36" x2="23" y2="-41" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-54" y1="-18" x2="-41" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-47" y1="-23" x2="-41" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-41" y1="-18" x2="-47" y2="-12" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <rect x="-41" y="-36" height="72" width="82" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <line x1="-23" y1="-41" x2="-18" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-18" y1="-36" x2="-13" y2="-41" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-54" y1="-41" x2="-41" y2="-33" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-54" y1="-53" x2="-54" y2="-41" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <text x="-36" y="34" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <text x="-1" y="-41" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Enab]]></text>
        <text x="55" y="36" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[VT]]></text>
        <text x="55" y="49" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IT]]></text>
        <text x="51" y="21" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[3]]></text>
        <text x="30" y="50" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IF]]></text>
        <text x="-28" y="49" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[EF]]></text>
        <text x="-53" y="31" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[EF0]]></text>
        <text x="34" y="-41" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vref]]></text>
        <text x="-53" y="-5" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[VS]]></text>
        <cond><![CDATA[Model==0]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC1A]]></text>
        <cond><![CDATA[Model==1]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC2A]]></text>
        <cond><![CDATA[Model==2]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC3A]]></text>
        <cond><![CDATA[Model==3]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC4A]]></text>
        <cond><![CDATA[Model==4]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC5A]]></text>
        <cond><![CDATA[Model==5]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC6A]]></text>
        <cond><![CDATA[Model==6]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC8B]]></text>
        <cond><![CDATA[Model==7]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESDC1A]]></text>
        <cond><![CDATA[Model==8]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESDC2A]]></text>
        <cond><![CDATA[Model==9]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESST1A]]></text>
        <cond><![CDATA[Model==10]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESST2A]]></text>
        <cond><![CDATA[Model==11]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESST3A]]></text>
        <cond><![CDATA[Model==12]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESST4B]]></text>
        <cond><![CDATA[Model==13]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[EX2000]]></text>
        <cond><![CDATA[Model==14]]></cond>
        <text x="1" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXAC1]]></text>
        <cond><![CDATA[Model==15]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXAC1A]]></text>
        <cond><![CDATA[Model==16]]></cond>
        <text x="1" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXAC2]]></text>
        <cond><![CDATA[Model==17]]></cond>
        <text x="1" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXAC3]]></text>
        <cond><![CDATA[Model==18]]></cond>
        <text x="1" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXAC4]]></text>
        <cond><![CDATA[Model==19]]></cond>
        <text x="1" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXBAS]]></text>
        <cond><![CDATA[Model==20]]></cond>
        <text x="1" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXDC2]]></text>
        <cond><![CDATA[Model==21]]></cond>
        <text x="1" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXELI]]></text>
        <cond><![CDATA[Model==22]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXPIC1]]></text>
        <cond><![CDATA[Model==23]]></cond>
        <text x="1" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXST1]]></text>
        <cond><![CDATA[Model==24]]></cond>
        <text x="1" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXST2]]></text>
        <cond><![CDATA[Model==25]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXST2A]]></text>
        <cond><![CDATA[Model==26]]></cond>
        <text x="1" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXST3]]></text>
        <cond><![CDATA[Model==27]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEET1]]></text>
        <cond><![CDATA[Model==30]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEET2]]></text>
        <cond><![CDATA[Model==31]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEET3]]></text>
        <cond><![CDATA[Model==32]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEET4]]></text>
        <cond><![CDATA[Model==33]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEET5]]></text>
        <cond><![CDATA[Model==35]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEX1]]></text>
        <cond><![CDATA[Model==36]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEX2]]></text>
        <cond><![CDATA[Model==38]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEX3]]></text>
        <cond><![CDATA[Model==39]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEX4]]></text>
        <cond><![CDATA[Model==28]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEET1A]]></text>
        <cond><![CDATA[Model==29]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEET1B]]></text>
        <cond><![CDATA[Model==34]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEET5A]]></text>
        <cond><![CDATA[Model==37]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEX2A]]></text>
        <cond><![CDATA[Model==40]]></cond>
        <text x="0" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SCRX]]></text>
        <cond><![CDATA[Model==41]]></cond>
        <text x="0" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[SEXS]]></text>
        <cond><![CDATA[Model==42]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[URST5B]]></text>
        <cond><![CDATA[Model==43]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[URST5T]]></text>
        <cond><![CDATA[Model==44]]></cond>
        <text x="1" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[OEX3T]]></text>
        <cond><![CDATA[Model==45]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[REXSYS]]></text>
        <cond><![CDATA[Model==46]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[REXSY1]]></text>
        <cond><![CDATA[Model==47]]></cond>
        <text x="0" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ST6B]]></text>
        <cond><![CDATA[Model==48]]></cond>
        <text x="0" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC7B]]></text>
        <cond><![CDATA[Model==49]]></cond>
        <text x="0" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ST5B]]></text>
        <cond><![CDATA[Model==50]]></cond>
        <text x="0" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC8B]]></text>
        <cond><![CDATA[Model==51]]></cond>
        <text x="0" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[ST7B]]></text>
        <cond><![CDATA[Model==52]]></cond>
        <text x="0" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[DC3A]]></text>
        <cond><![CDATA[Model==53]]></cond>
        <text x="0" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[DC4B]]></text>
        <cond><![CDATA[Model==54]]></cond>
        <text x="3" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[EMAC1T]]></text>
        <cond><![CDATA[Comp==1]]></cond>
        <text x="2" y="-1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[COMP]]></text>
        <cond><![CDATA[Comp==2]]></cond>
        <text x="5" y="-1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[COMPCC]]></text>
        <cond><![CDATA[Comp==3]]></cond>
        <text x="3" y="-1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEVC]]></text>
        <cond><![CDATA[Comp==4]]></cond>
        <text x="3" y="-2" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[REMCMP]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="-38" y="-41" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[VCT]]></text>
        <cond><![CDATA[(VUEL==1)]]></cond>
        <text x="3" y="10" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[MNLEX1]]></text>
        <cond><![CDATA[(VUEL==2)]]></cond>
        <text x="3" y="11" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[MNLEX2]]></text>
        <cond><![CDATA[(VUEL==3)]]></cond>
        <text x="3" y="10" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[MNLEX3]]></text>
        <cond><![CDATA[(VOEL==1)&&((Model!=13)||(Model!=48))]]></cond>
        <text x="3" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[MAXEX1]]></text>
        <cond><![CDATA[(VOEL==2)]]></cond>
        <text x="3" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[MAXEX2]]></text>
        <cond><![CDATA[Model==55]]></cond>
        <text x="0" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC1C]]></text>
        <cond><![CDATA[Model==56]]></cond>
        <text x="-1" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC2C]]></text>
        <cond><![CDATA[Model==57]]></cond>
        <text x="1" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC3C]]></text>
        <cond><![CDATA[Model==58]]></cond>
        <text x="0" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC4C]]></text>
        <cond><![CDATA[Model==59]]></cond>
        <text x="0" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC5C]]></text>
        <cond><![CDATA[Model==60]]></cond>
        <text x="1" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC6C]]></text>
        <cond><![CDATA[Model==61]]></cond>
        <text x="1" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC7CU1]]></text>
        <cond><![CDATA[Model==62]]></cond>
        <text x="2" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC8CU1]]></text>
        <cond><![CDATA[Model==63]]></cond>
        <text x="2" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC9CU1]]></text>
        <cond><![CDATA[Model==64]]></cond>
        <text x="2" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[BBSEX1]]></text>
        <cond><![CDATA[Model==65]]></cond>
        <text x="2" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[DC4CU1]]></text>
        <cond><![CDATA[Model==66]]></cond>
        <text x="2" y="-15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[IVOEX]]></text>
      </svg>
      <graphics>
        <paramlist />
        <Port id="2125832623" classid="Port" x="-18" y="-54">
          <paramlist>
            <param name="name" value="Enab" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1141408620" classid="Port" x="18" y="54">
          <paramlist>
            <param name="name" value="IFD" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1305133485" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="EF0" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1681533383" classid="Port" x="-18" y="54">
          <paramlist>
            <param name="name" value="EF" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="102976111" classid="Port" x="18" y="-54">
          <paramlist>
            <param name="name" value="VREF" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1616465057" classid="Port" x="54" y="18">
          <paramlist>
            <param name="name" value="VIT" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="464405875" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="VS" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1212658557" classid="Port" x="-54" y="-54">
          <paramlist>
            <param name="name" value="VCOMP" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1189921851" x="-18" y="-37">
          <vertex x="0" y="0" />
          <vertex x="0" y="-16" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1563082828" x="41" y="18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1747270955" x="47" y="13">
          <vertex x="0" y="0" />
          <vertex x="-6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1973901767" x="41" y="18">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="923438039" x="61" y="47">
          <vertex x="0" y="0" />
          <vertex x="2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1955028629" x="63" y="47">
          <vertex x="0" y="0" />
          <vertex x="0" y="-23" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="760793854" x="63" y="24">
          <vertex x="0" y="0" />
          <vertex x="-2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2066997338" x="48" y="47">
          <vertex x="0" y="0" />
          <vertex x="-2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1544040947" x="46" y="47">
          <vertex x="0" y="0" />
          <vertex x="0" y="-23" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="183690529" x="47" y="21">
          <vertex x="0" y="0" />
          <vertex x="14" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1134418971" x="50" y="38">
          <vertex x="0" y="0" />
          <vertex x="8" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1074572066" x="47" y="16">
          <vertex x="0" y="0" />
          <vertex x="4" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1829922553" x="18" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1130769953" x="13" y="41">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1579173858" x="18" y="36">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1306137151" x="-18" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="860179246" x="-41" y="18">
          <vertex x="0" y="0" />
          <vertex x="-13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="122200588" x="-47" y="13">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="650255106" x="-41" y="18">
          <vertex x="0" y="0" />
          <vertex x="-6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="404534794" x="18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1090250864" x="13" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1172357744" x="18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="605374984" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1143394834" x="-47" y="-23">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2138864335" x="-41" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-6" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="321965518" x="-41" y="-36" w="82" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1890517854" x="-23" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="105689066" x="-18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1620325397" x="-54" y="-41">
          <vertex x="0" y="0" />
          <vertex x="13" y="8" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1380277674" x="-54" y="-53">
          <vertex x="0" y="0" />
          <vertex x="0" y="12" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1547726552" x="-36" y="34">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1642434746" x="-1" y="-41">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Enab" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="528371368" x="55" y="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VT" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="397374949" x="55" y="49">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="IT" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="227192356" x="51" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1120060468" x="30" y="50">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="IF" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="909179481" x="-28" y="49">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="EF" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1000666829" x="-53" y="31">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="EF0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="406391254" x="34" y="-41">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="518213146" x="-53" y="-5">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1088705715" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==0" />
            <param name="text" value="ESAC1A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="963672392" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==1" />
            <param name="text" value="ESAC2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="276558496" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==2" />
            <param name="text" value="ESAC3A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1951612309" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==3" />
            <param name="text" value="ESAC4A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="409976580" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==4" />
            <param name="text" value="ESAC5A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="9764400" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==5" />
            <param name="text" value="ESAC6A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="6767001" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==6" />
            <param name="text" value="ESAC8B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1839052548" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==7" />
            <param name="text" value="ESDC1A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="613106837" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==8" />
            <param name="text" value="ESDC2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="685136937" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==9" />
            <param name="text" value="ESST1A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="656751638" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==10" />
            <param name="text" value="ESST2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="212764713" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==11" />
            <param name="text" value="ESST3A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="217007872" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==12" />
            <param name="text" value="ESST4B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="109286640" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==13" />
            <param name="text" value="EX2000" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="953805448" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==14" />
            <param name="text" value="EXAC1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="323986980" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==15" />
            <param name="text" value="EXAC1A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1983904098" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==16" />
            <param name="text" value="EXAC2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1818819734" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==17" />
            <param name="text" value="EXAC3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="472017706" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==18" />
            <param name="text" value="EXAC4" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1614776380" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==19" />
            <param name="text" value="EXBAS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="848992219" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==20" />
            <param name="text" value="EXDC2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="59682995" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==21" />
            <param name="text" value="EXELI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1086102204" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==22" />
            <param name="text" value="EXPIC1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="234882019" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==23" />
            <param name="text" value="EXST1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="654195687" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==24" />
            <param name="text" value="EXST2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="561408672" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==25" />
            <param name="text" value="EXST2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1493219944" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==26" />
            <param name="text" value="EXST3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1457875760" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==27" />
            <param name="text" value="IEEET1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1921752702" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==30" />
            <param name="text" value="IEEET2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2061875705" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==31" />
            <param name="text" value="IEEET3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="259494661" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==32" />
            <param name="text" value="IEEET4" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1135491553" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==33" />
            <param name="text" value="IEEET5" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="97025631" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==35" />
            <param name="text" value="IEEEX1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1872110749" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==36" />
            <param name="text" value="IEEEX2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2125111418" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==38" />
            <param name="text" value="IEEEX3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="585138042" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==39" />
            <param name="text" value="IEEEX4" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="919285256" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==28" />
            <param name="text" value="IEET1A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1011274612" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==29" />
            <param name="text" value="IEET1B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="424582041" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==34" />
            <param name="text" value="IEET5A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1767782625" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==37" />
            <param name="text" value="IEEX2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1451449963" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==40" />
            <param name="text" value="SCRX" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1561867919" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==41" />
            <param name="text" value="SEXS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1450878760" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==42" />
            <param name="text" value="URST5B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1217808289" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==43" />
            <param name="text" value="URST5T" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="78823008" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==44" />
            <param name="text" value="OEX3T" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1495721470" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==45" />
            <param name="text" value="REXSYS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1132951560" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==46" />
            <param name="text" value="REXSY1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1631727370" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==47" />
            <param name="text" value="ST6B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1852099941" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==48" />
            <param name="text" value="AC7B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1522449922" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==49" />
            <param name="text" value="ST5B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="371331539" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==50" />
            <param name="text" value="AC8B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1309684414" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==51" />
            <param name="text" value="ST7B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="370043807" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==52" />
            <param name="text" value="DC3A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="302856137" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==53" />
            <param name="text" value="DC4B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="932068864" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==54" />
            <param name="text" value="EMAC1T" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1823969823" x="2" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Comp==1" />
            <param name="text" value="COMP" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1870364204" x="5" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Comp==2" />
            <param name="text" value="COMPCC" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="800369628" x="3" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Comp==3" />
            <param name="text" value="IEEEVC" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="518783135" x="3" y="-2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Comp==4" />
            <param name="text" value="REMCMP" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="762209495" x="-38" y="-41">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VCT" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="735405777" x="3" y="10">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(VUEL==1)" />
            <param name="text" value="MNLEX1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1286195254" x="3" y="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(VUEL==2)" />
            <param name="text" value="MNLEX2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1430422140" x="3" y="10">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(VUEL==3)" />
            <param name="text" value="MNLEX3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="110516958" x="3" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(VOEL==1)&amp;&amp;((Model!=13)||(Model!=48))" />
            <param name="text" value="MAXEX1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="258182708" x="3" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(VOEL==2)" />
            <param name="text" value="MAXEX2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1546695696" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==55" />
            <param name="text" value="AC1C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2118664623" x="-1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==56" />
            <param name="text" value="AC2C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2127157765" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==57" />
            <param name="text" value="AC3C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2105846689" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==58" />
            <param name="text" value="AC4C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1233480959" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==59" />
            <param name="text" value="AC5C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1980597084" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==60" />
            <param name="text" value="AC6C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="869365415" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==61" />
            <param name="text" value="AC7CU1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1335523568" x="2" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==62" />
            <param name="text" value="AC8CU1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="773616357" x="2" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==63" />
            <param name="text" value="AC9CU1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="810351306" x="2" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==64" />
            <param name="text" value="BBSEX1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1946632747" x="2" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==65" />
            <param name="text" value="DC4CU1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2079848037" x="2" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==66" />
            <param name="text" value="IVOEX" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Electranix_PSSE_Machine" group="" url="" version="" build="" crc="64536123" instances="1" view="false" date="0" id="1841592832">
      <paramlist>
        <param name="Description" value="PSSE Compatible Synchronous Machine" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <parameter type="Text" name="FName" desc="Full pathname of input .DYR file:" group="" helpmode="Append">
            <value><![CDATA[inputfile.dyr]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Model" desc="Machine Model" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = GENCLS]]></choice>
            <choice><![CDATA[1 = GENDCO]]></choice>
            <choice><![CDATA[2 = GENROE]]></choice>
            <choice><![CDATA[3 = GENROU]]></choice>
            <choice><![CDATA[4 = GENSAE]]></choice>
            <choice><![CDATA[5 = GENSAL]]></choice>
            <choice><![CDATA[7 = GENTPJ*]]></choice>
            <choice><![CDATA[6 = GENTRA]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Integer" name="Bus" desc="Bus Number" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[1000]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Ckt" desc="Circuit Number or Name" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Integer" name="machsw" desc="Source[0] -&gt; Machine[1] transition" group="" helpmode="Append" content_type="Variable" intent="Input" min="0" max="1" dim="1" unit="0-&gt;1only">
            <value><![CDATA[1]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Integer" name="Enab" desc="Lock-rotor[0]&lt;-&gt;Normal mode[1] transition" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="0or1">
            <value><![CDATA[1]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Vbase" desc="Rated RMS Voltage (kV,LL)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.01" max="" dim="1" unit="kV">
            <value><![CDATA[10.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="MVA" desc="Rated 3 Phase MVA" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.001" max="" dim="1" unit="MVA">
            <value><![CDATA[100.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Fbase" desc="Base Angular Frequency (Hz)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="Hz">
            <value><![CDATA[60]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="MM" desc="Multimass interface:[Enables Speed Ctrl]" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = DISABLE]]></choice>
            <choice><![CDATA[1 = ENABLE]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="SAT" desc="Enable Saturation?" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[0 = No, Disable]]></choice>
            <choice><![CDATA[1 = Yes, Enabled]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="RPU" desc="Source Series R (pu on machine base mva)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="pu">
            <value><![CDATA[0.0]]></value>
            <cond><![CDATA[Model==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="XPU" desc="Source Series X (pu on machine base mva, +ve for L)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="pu">
            <value><![CDATA[0.1]]></value>
            <cond><![CDATA[Model==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Initial Conditions">
          <parameter type="Real" name="VT" desc="Initial Terminal Voltage Magnitude (pu)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="p.u.">
            <value><![CDATA[1.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Pheta" desc="Initial Terminal Voltage Phase (deg)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="deg">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="P0" desc="Initial Terminal Real  Power ; Out + (MW)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="MW">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Q0" desc="Initial Terminal Reactive Power ; Out + (MVAR)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="MVAR">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="RAMPTIME" desc="Time to Ramp Source During Startup (0.1 sec):" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="sec">
            <value><![CDATA[0.1]]></value>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Output Variable Names">
          <parameter type="Text" name="POut" desc="Name: Real Power;  Out + (p.u.)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="QOut" desc="Name: Reactive Power;  Out + (p.u.)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Vneut" desc="Name: Neutral Voltage (kV)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Cneut" desc="Name: Neutral Current to Ground (kA)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Lang" desc="Name: Load Angle; Gen. +  (rad)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Theta" desc="Name: Rotor Mechanical Angle (rad)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Wang" desc="Name: Internal Phase A Angle w.r.t. sin(wt)  (rad)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <script>
        <segment name="Dsdyn" id="1981164826" classid="CoreSegment"><![CDATA[#BEGIN
! E-TRAN Machine Subroutine - BEGIN
    #IF ( Model != 0 )
      NRTCF = NRTCF + 98
      NRTCI = NRTCI + 10
    #ENDIF
#ENDBEGIN

! E-TRAN Machine Subroutine
#SUBROUTINE ELECTRANIX_PSSE_MACHINE E-TRAN PSS/E Compatible Machine
#LOCAL REAL SP_IN

      IF (FIRSTSTEP) THEN
         CALL ELECTRANIX_VERSION_CHECK(6)
      ENDIF

#IF (MM==0)
      SP_IN = $FBase * TWO_PI
#ELSE
      SP_IN = $conspd
      IF ($Enab .EQ. 0) SP_IN = $FBase * TWO_PI
#ENDIF


    #IF ( Model == 0 )
#STORAGE STOR:3
#STORAGE LOGICAL:3
#STORAGE INTEGER:22
#STORAGE REAL:291
#LOCAL REAL Pw_O
#LOCAL REAL Qva_O
#LOCAL REAL Vn_O
#LOCAL REAL Cn_O
#LOCAL REAL Wang_O
       CALL ELECTRANIX_PSSE_GENCLS($Bus, "$Ckt", $NS, $SS,
     &   $BA ,$BB, $BC,
     &   $MM, $Enab,
     &  $Vbase, $MVA, $FBase, $VT, $Pheta, $P0, $Q0, $RAMPTIME,
     &  $tmech,SP_IN,$RPU,$XPU,
     &  $mvit, $speed, $telect,
     &  Pw_O,Qva_O,Wang_O,
     &  "$FName")
        $Tmstd = $telect
        IF ( $Enab .EQ. 1 ) THEN
           $tmeco = $tmech
        ELSE
           $tmeco = $Tmstd
        ENDIF
#OUTPUT REAL POut  {Pw_O}
#OUTPUT REAL QOut  {Qva_O}
#OUTPUT REAL Wang  {Wang_O}


    #ELSE
#STORAGE RTCF:98
#STORAGE RTCI:10
#STORAGE STOR:375
#STORAGE INTEGER:4
#STORAGE REAL:290
#LOCAL REAL Pw_O
#LOCAL REAL Qva_O
#LOCAL REAL Vn_O
#LOCAL REAL Cn_O
#LOCAL REAL LdA_O
#LOCAL REAL Tht_O
#LOCAL REAL Wang_O
       CALL ELECTRANIX_PSSE_MACHINE($Model, $Bus, "$Ckt", $NS, $SS,
     &  $BRA ,$BRB, $BRC,
     &  $MM, $machsw, $Enab, $SAT,
     &  $Vbase, $MVA, $FBase, $VT, $Pheta, $P0, $Q0, $RAMPTIME,
     &  $efldn, $tmech,
     &  SP_IN,
     &  $mvit, $cfldn, $speed, $telect, $efo, $Tmstd,
     &  Pw_O,Qva_O,Vn_O,Cn_O,LdA_O,Tht_O,Wang_O,
     &  "$FName")
        IF ( $Enab .EQ. 1 ) THEN
           $tmeco = $tmech
        ELSE
           $tmeco = $Tmstd
        ENDIF
#OUTPUT REAL POut  {Pw_O}
#OUTPUT REAL QOut  {Qva_O}
#OUTPUT REAL Vneut {Vn_O}
#OUTPUT REAL Cneut {Cn_O}
#OUTPUT REAL Lang  {LdA_O}
#OUTPUT REAL Theta {Tht_O}
#OUTPUT REAL Wang  {Wang_O}      	
    #ENDIF]]></segment>
        <segment name="Computations" id="626683038" classid="CoreSegment"><![CDATA[REAL   w       = 2*pi*Fbase
REAL   ZBASE   = Vbase*Vbase/MVA
REAL   R       = RPU*ZBASE
REAL   L       = XPU>0 ? XPU*ZBASE/w            : 0.0
REAL   C       = XPU<0 ? 1.0e6/(w*(-XPU)*ZBASE) : 0.0]]></segment>
        <segment name="Checks" id="1608169108" classid="CoreSegment"><![CDATA[#IF (Model==0)
WARNING -ve R,L,C Encountered - Numerical instabilities are possible! : R>=0 && L>=0 && C>=0
#ENDIF]]></segment>
        <segment name="Model-Data" id="1418342763" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Branch" id="6412314" classid="CoreSegment"><![CDATA[#IF Model==0
  BA =  $Gnd  $NS(1)   SOURCE   $R $L $C  /
  BB =  $Gnd  $NS(2)   SOURCE   $R $L $C  /
  BC =  $Gnd  $NS(3)   SOURCE   $R $L $C  /
 #ELSE
  BRA = $NS(1) 0 BREAKER 1.0
  BRB = $NS(2) 0 BREAKER 1.0
  BRC = $NS(3) 0 BREAKER 1.0
#ENDIF]]></segment>
        <segment name="Help" id="696518158" classid="CoreSegment"><![CDATA[E-TRAN_Model_Help\E-TRAN008.htm#SubChapter_ETRAN_Generators]]></segment>
        <segment name="FlyBy" id="526193693" classid="CoreSegment"><![CDATA[Synchronous Machine
:efo
initialized field voltage
(pu or normalized)
:efldn
field voltage
(pu or normalized)
:cfldn
field current
(pu or normalized)
:mvit
3 element array
terminal voltage (pu)
terminal current real (pu)
terminal current imaginary (pu)
:NS
3 Phase electrical connection
:Tmstd
initialized mechanical torque (pu)
:tmech
torque input (pu)
:speed
speed output (pu)
:tmeco
mechanical torque output (pu)
:telect
electrical torque output (pu)
:conspd
speed input (rad/s)
]]></segment>
      </script>
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="telect" x="-72" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="speed" x="-36" y="72" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="tmeco" x="-72" y="36" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="efo" x="-72" y="-72" dim="1" mode="Output" type="Real" internal="false"><![CDATA[Model!=0]]></port>
        <port model="Transfer" name="mvit" x="36" y="-72" dim="3" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="cfldn" x="0" y="-72" dim="1" mode="Output" type="Real" internal="false"><![CDATA[Model!=0]]></port>
        <port model="Transfer" name="efldn" x="-36" y="-72" dim="1" mode="Input" type="Real" internal="false"><![CDATA[Model!=0]]></port>
        <port model="Transfer" name="tmech" x="0" y="72" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Tmstd" x="36" y="72" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="NS" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="conspd" x="-72" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[(MM==1)]]></port>
        <port model="Natural" name="Gnd" x="-36" y="0" dim="1" mode="Electrical" type="Ground" internal="false"><![CDATA[Model==0]]></port>
        <cond><![CDATA[true]]></cond>
        <ellipse cx="-18" cy="0" rx="36" ry="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <path d="M-15 2 A9 13 0 1 0 -33 2.00000000000269" arc="-28,-4,-19,9,0,180" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <path d="M-24 1.99999999999731 A9 13 0 1 0 -6 2" arc="-19,-4,-10,9,-180,180" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="18" y1="0" x2="27" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="16" y1="-10" x2="27" y2="-10" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="27" y1="-15" x2="27" y2="15" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="27" y1="0" x2="36" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <cond><![CDATA[Model!=0]]></cond>
        <path d="M-46 -50.0000000000023 A12 11 0 1 0 -22 -50" arc="-40,-55,-28,-44,-180,180" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <path d="M-35 -50.0000000000023 A11 11 0 1 0 -13 -50" arc="-29,-55,-18,-44,-180,180" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <path d="M-25 -50.0000000000023 A12 11 0 1 0 -1 -50" arc="-19,-55,-7,-44,-180,180" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <path d="M-13 -50.0000000000023 A10 11 0 1 0 7 -50" arc="-8,-55,2,-44,-180,180" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="3" y1="-49" x2="12" y2="-49" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-49" y1="-49" x2="-40" y2="-49" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[true]]></cond>
        <line x1="-55" y1="36" x2="-72" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-54" y1="0" x2="-72" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <ellipse cx="26" cy="-56" rx="7" ry="7" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <line x1="27" y1="-63" x2="27" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="28" y1="-76" x2="34" y2="-67" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="27" y1="-72" x2="36" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <ellipse cx="26" cy="-42" rx="7" ry="6" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <line x1="27" y1="-18" x2="27" y2="-24" stroke="Black" stroke-width="0.2" stroke-dasharray="4,1" port="" />
        <line x1="27" y1="-27" x2="27" y2="-33" stroke="Black" stroke-width="0.2" stroke-dasharray="4,1" port="" />
        <line x1="-16" y1="56" x2="-10" y2="50" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="21" y1="72" x2="36" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="21" y1="36" x2="9" y2="24" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="21" y1="72" x2="21" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[Model!=0]]></cond>
        <line x1="-72" y1="-72" x2="-61" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-61" y1="-72" x2="-61" y2="-49" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-61" y1="-49" x2="-40" y2="-28" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[true]]></cond>
        <line x1="-25" y1="72" x2="-25" y2="51" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-10" y1="72" x2="-10" y2="51" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-10" y1="50" x2="-4" y2="56" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[Model!=0]]></cond>
        <line x1="-25" y1="-72" x2="-36" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-25" y1="-65" x2="-25" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-31" y1="-70" x2="-25" y2="-65" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-25" y1="-65" x2="-20" y2="-70" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-10" y1="-72" x2="-10" y2="-65" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-10" y1="-72" x2="0" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[true]]></cond>
        <line x1="-25" y1="72" x2="-36" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-10" y1="72" x2="0" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-55" y1="36" x2="-49" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(MM==1)]]></cond>
        <line x1="-55" y1="-36" x2="-72" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-55" y1="-36" x2="-60" y2="-30" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-60" y1="-41" x2="-55" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-49" y1="-18" x2="-55" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[true]]></cond>
        <line x1="16" y1="10" x2="27" y2="10" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[Model==0]]></cond>
        <line x1="-42" y1="6" x2="-42" y2="-6" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-48" y1="2" x2="-48" y2="-1" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-45" y1="4" x2="-45" y2="-4" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="-42" y1="0" x2="-36" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[true]]></cond>
        <text x="-19" y="-23" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <text x="-63" y="-3" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Te]]></text>
        <text x="33" y="-75" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[3]]></text>
        <text x="27" y="-52" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
        <text x="27" y="-39" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[V]]></text>
        <text x="-63" y="33" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tm]]></text>
        <text x="34" y="67" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tm0]]></text>
        <cond><![CDATA[Model!=0]]></cond>
        <text x="-70" y="-57" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ef0]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="-9" y="48" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tm]]></text>
        <text x="-25" y="48" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[w]]></text>
        <cond><![CDATA[Model!=0]]></cond>
        <text x="-27" y="-51" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ef]]></text>
        <text x="-7" y="-51" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[If]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="-54" y="62" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <cond><![CDATA[(MM==1)]]></cond>
        <text x="-66" y="-39" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[w]]></text>
        <cond><![CDATA[Model==1]]></cond>
        <text x="-17" y="21" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENDCO]]></text>
        <cond><![CDATA[Model==2]]></cond>
        <text x="-16" y="21" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENROE]]></text>
        <cond><![CDATA[Model==3]]></cond>
        <text x="-17" y="21" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENROU]]></text>
        <cond><![CDATA[Model==4]]></cond>
        <text x="-17" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENSAE]]></text>
        <cond><![CDATA[Model==5]]></cond>
        <text x="-18" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENSAL]]></text>
        <cond><![CDATA[Model==6]]></cond>
        <text x="-16" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENTRA]]></text>
        <cond><![CDATA[Model==0]]></cond>
        <text x="-17" y="21" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENCLS]]></text>
        <cond><![CDATA[Model==7]]></cond>
        <text x="-17" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENTPJ*]]></text>
      </svg>
      <graphics>
        <paramlist />
        <Port id="1949221927" classid="Port" x="-72" y="0">
          <paramlist>
            <param name="name" value="telect" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="890104543" classid="Port" x="-36" y="72">
          <paramlist>
            <param name="name" value="speed" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="598348445" classid="Port" x="-72" y="36">
          <paramlist>
            <param name="name" value="tmeco" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1200277527" classid="Port" x="-72" y="-72">
          <paramlist>
            <param name="name" value="efo" />
            <param name="internal" value="false" />
            <param name="cond" value="Model!=0" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="336361625" classid="Port" x="36" y="-72">
          <paramlist>
            <param name="name" value="mvit" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1826730707" classid="Port" x="0" y="-72">
          <paramlist>
            <param name="name" value="cfldn" />
            <param name="internal" value="false" />
            <param name="cond" value="Model!=0" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="26751484" classid="Port" x="-36" y="-72">
          <paramlist>
            <param name="name" value="efldn" />
            <param name="internal" value="false" />
            <param name="cond" value="Model!=0" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1521254066" classid="Port" x="0" y="72">
          <paramlist>
            <param name="name" value="tmech" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="759320705" classid="Port" x="36" y="72">
          <paramlist>
            <param name="name" value="Tmstd" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1550948403" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="NS" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="2043939269" classid="Port" x="-72" y="-36">
          <paramlist>
            <param name="name" value="conspd" />
            <param name="internal" value="false" />
            <param name="cond" value="(MM==1)" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="73040498" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="Gnd" />
            <param name="internal" value="false" />
            <param name="cond" value="Model==0" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="3" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Ellipse" id="540667537" x="-54" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="882915269" x="-28" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="722504157" x="-19" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="611973946" x="18" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="404168195" x="16" y="-10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="533143367" x="27" y="-15">
          <vertex x="0" y="0" />
          <vertex x="0" y="30" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="947628773" x="27" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="502282034" x="-40" y="-55" w="12" h="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="208127057" x="-29" y="-55" w="11" h="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1747676606" x="-19" y="-55" w="12" h="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1524047121" x="-8" y="-55" w="10" h="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="254592714" x="3" y="-49">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1590148515" x="-49" y="-49">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="991319809" x="-55" y="36">
          <vertex x="0" y="0" />
          <vertex x="-17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="987082812" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1379660228" x="19" y="-63" w="14" h="14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="661754402" x="27" y="-63">
          <vertex x="0" y="0" />
          <vertex x="0" y="-9" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="694250168" x="28" y="-76">
          <vertex x="0" y="0" />
          <vertex x="6" y="9" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="557224831" x="27" y="-72">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="426289482" x="19" y="-48" w="14" h="12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1343639879" x="27" y="-18">
          <vertex x="0" y="0" />
          <vertex x="0" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="1" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="182906262" x="27" y="-27">
          <vertex x="0" y="0" />
          <vertex x="0" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="1" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="57937034" x="-16" y="56">
          <vertex x="0" y="0" />
          <vertex x="6" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="290036660" x="21" y="72">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="89265763" x="21" y="36">
          <vertex x="0" y="0" />
          <vertex x="-12" y="-12" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1470367553" x="21" y="72">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1795487191" x="-72" y="-72">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="927569193" x="-61" y="-72">
          <vertex x="0" y="0" />
          <vertex x="0" y="23" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1017652481" x="-61" y="-49">
          <vertex x="0" y="0" />
          <vertex x="21" y="21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="830090087" x="-25" y="72">
          <vertex x="0" y="0" />
          <vertex x="0" y="-21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="772184719" x="-10" y="72">
          <vertex x="0" y="0" />
          <vertex x="0" y="-21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="398641751" x="-10" y="50">
          <vertex x="0" y="0" />
          <vertex x="6" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1001812198" x="-25" y="-72">
          <vertex x="0" y="0" />
          <vertex x="-11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1569607230" x="-25" y="-65">
          <vertex x="0" y="0" />
          <vertex x="0" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1228705302" x="-31" y="-70">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1150190340" x="-25" y="-65">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="772358089" x="-10" y="-72">
          <vertex x="0" y="0" />
          <vertex x="0" y="7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1514738827" x="-10" y="-72">
          <vertex x="0" y="0" />
          <vertex x="10" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="70590028" x="-25" y="72">
          <vertex x="0" y="0" />
          <vertex x="-11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1769342695" x="-10" y="72">
          <vertex x="0" y="0" />
          <vertex x="10" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="723999075" x="-55" y="36">
          <vertex x="0" y="0" />
          <vertex x="6" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1454036235" x="-55" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(MM==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1375236501" x="-55" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-5" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(MM==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="79380730" x="-60" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(MM==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1482538263" x="-49" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(MM==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="589289269" x="16" y="10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="802738157" x="-42" y="6">
          <vertex x="0" y="0" />
          <vertex x="0" y="-12" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="906581366" x="-48" y="2">
          <vertex x="0" y="0" />
          <vertex x="0" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1665446973" x="-45" y="4">
          <vertex x="0" y="0" />
          <vertex x="0" y="-8" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1631958767" x="-42" y="0">
          <vertex x="0" y="0" />
          <vertex x="6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1406888871" x="-19" y="-23">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1986485087" x="-63" y="-3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Te" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="274802759" x="33" y="-75">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="96594082" x="27" y="-52">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1629831184" x="27" y="-39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="V" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1034257771" x="-63" y="33">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1495615217" x="34" y="67">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tm0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="727671854" x="-70" y="-57">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model!=0" />
            <param name="text" value="Ef0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="76933465" x="-9" y="48">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="361864342" x="-25" y="48">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="w" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2094071137" x="-27" y="-51">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model!=0" />
            <param name="text" value="Ef" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1539056575" x="-7" y="-51">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model!=0" />
            <param name="text" value="If" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2000222666" x="-54" y="62">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1900923556" x="-66" y="-39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(MM==1)" />
            <param name="text" value="w" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1286235615" x="-17" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==1" />
            <param name="text" value="GENDCO" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1601198684" x="-16" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==2" />
            <param name="text" value="GENROE" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="156293715" x="-17" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==3" />
            <param name="text" value="GENROU" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="762302562" x="-17" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==4" />
            <param name="text" value="GENSAE" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="924394594" x="-18" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==5" />
            <param name="text" value="GENSAL" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1381223897" x="-16" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==6" />
            <param name="text" value="GENTRA" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1119723350" x="-17" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==0" />
            <param name="text" value="GENCLS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="24037680" x="-17" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==7" />
            <param name="text" value="GENTPJ*" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Electranix_Init_Conditions" group="" url="" version="" build="" crc="32598500" instances="1" view="false" date="0" id="794067566">
      <paramlist>
        <param name="Description" value="Initial Conditions from Loadflow" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Main Data">
          <parameter type="Choice" name="Type" desc="Branch Type/Initial Conditions Location" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = Branch to Ground]]></choice>
            <choice><![CDATA[-1 = Series Device, Left Side]]></choice>
            <choice><![CDATA[1 = Series Device, Right Side]]></choice>
            <choice><![CDATA[2 = Machine to Ground]]></choice>
            <choice><![CDATA[3 = 3 Winding Xfmr, Tertiary]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Shift" desc="Phase Shift of this Bus" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[-1 = - 30 degree phase shift]]></choice>
            <choice><![CDATA[0 = No phase shift]]></choice>
            <choice><![CDATA[1 = 30 degree phase shift]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="NumMac" desc="Number of Parallel Machines" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[Type==2]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Volts" desc="Bus Voltage Magnitude from Loadflow (pu)" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="pu">
            <value><![CDATA[1.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Phase" desc="Bus Phase Angle from Loadflow (deg)" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="deg">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="P" desc="Bus P Power Flow from Loadflow (total MW out of this bus)" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="MW">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Q" desc="Bus Q Power Flow from Loadflow (total MVAR out of this bus)" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="MVAR">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <script>
        <segment name="Fortran" id="1198595168" classid="CoreSegment"><![CDATA[! Electranix Initialization Component
      $VOut = $Volts
#IF ( Shift==1 )
      $AOut = $Phase + 30.0
#ELSEIF ( Shift==-1 )
      $AOut = $Phase - 30.0
#ELSE
      $AOut = $Phase
#ENDIF
#IF ( Type==2 )
      $POut = $P/$NumMac
      $QOut = $Q/$NumMac
#ELSE
      $POut = $P
      $QOut = $Q
#ENDIF]]></segment>
        <segment name="Branch" id="1576932031" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="2024241342" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Help" id="1923136499" classid="CoreSegment"><![CDATA[E-TRAN_Model_Help\E-TRAN008.htm#SubChapter_ETRAN_Initialize]]></segment>
        <segment name="FlyBy" id="1874717310" classid="CoreSegment"><![CDATA[
Electranix - Initial Conditions

- Transfers Loadflow Terminal Conditions to this component
so it can be used to initialize custom models.
- E-TRAN also reads in the phase shift (-30,0 or +30)
(the offset is added to the loadflow angle before it is
written to the machine model - this handles the phase shifts
from wye-delta transformers)]]></segment>
      </script>
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="VOut" x="72" y="-36" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="QOut" x="72" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="AOut" x="72" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="POut" x="72" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[Type==0]]></cond>
        <line x1="55" y1="-36" x2="71" y2="-36" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="" />
        <cond><![CDATA[Type==2]]></cond>
        <line x1="55" y1="-36" x2="71" y2="-36" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="" />
        <cond><![CDATA[Type==0]]></cond>
        <line x1="55" y1="-18" x2="71" y2="-18" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="" />
        <cond><![CDATA[Type==2]]></cond>
        <line x1="55" y1="-18" x2="71" y2="-18" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="" />
        <cond><![CDATA[Type==0]]></cond>
        <line x1="55" y1="0" x2="71" y2="0" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="" />
        <cond><![CDATA[Type==2]]></cond>
        <line x1="55" y1="0" x2="71" y2="0" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="" />
        <cond><![CDATA[Type==0]]></cond>
        <line x1="55" y1="18" x2="71" y2="18" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="" />
        <cond><![CDATA[Type==2]]></cond>
        <line x1="55" y1="18" x2="71" y2="18" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="" />
        <cond><![CDATA[true]]></cond>
        <rect x="-88" y="-69" height="99" width="143" stroke="Fuchsia" stroke-width="0.4" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="White" />
        <line x1="55" y1="-36" x2="72" y2="-36" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="VOut" />
        <line x1="55" y1="-18" x2="72" y2="-18" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="AOut" />
        <line x1="55" y1="0" x2="72" y2="0" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="POut" />
        <line x1="55" y1="18" x2="72" y2="18" stroke="Black" stroke-width="ByNode" stroke-dasharray="None" port="QOut" />
        <text x="54" y="-13" stroke="Black" font-size="Small" text-anchor="End"><![CDATA[Angle(deg)]]></text>
        <text x="54" y="4" stroke="Black" font-size="Small" text-anchor="End"><![CDATA[Pout(MW)]]></text>
        <text x="54" y="22" stroke="Black" font-size="Small" text-anchor="End"><![CDATA[Qout(MVAR)]]></text>
        <text x="-87" y="-13" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[$Phase]]></text>
        <text x="-87" y="4" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[$P]]></text>
        <text x="-87" y="22" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[$Q]]></text>
        <text x="-16" y="42" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Initial Conditions from Loadflow]]></text>
        <cond><![CDATA[Shift==1]]></cond>
        <text x="-7" y="-13" stroke="Black" font-size="Small" text-anchor="End"><![CDATA[(+30)]]></text>
        <cond><![CDATA[Type==-1]]></cond>
        <text x="-30" y="-58" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Left Bus]]></text>
        <cond><![CDATA[Type==1]]></cond>
        <text x="-30" y="-58" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Right Bus]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="-82" y="-58" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <cond><![CDATA[Shift==-1]]></cond>
        <text x="-7" y="-13" stroke="Black" font-size="Small" text-anchor="End"><![CDATA[(-30)]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="54" y="-31" stroke="Black" font-size="Small" text-anchor="End"><![CDATA[Volts(pu)]]></text>
        <text x="-87" y="-31" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[$Volts]]></text>
        <cond><![CDATA[Type==2]]></cond>
        <text x="-42" y="3" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[ / $NumMac]]></text>
        <text x="-42" y="22" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[ / $NumMac]]></text>
        <cond><![CDATA[Type==3]]></cond>
        <text x="-42" y="-58" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Tertiary Bus]]></text>
      </svg>
      <graphics>
        <paramlist />
        <Port id="249401290" classid="Port" x="72" y="-36">
          <paramlist>
            <param name="name" value="VOut" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="837959398" classid="Port" x="72" y="18">
          <paramlist>
            <param name="name" value="QOut" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="555432257" classid="Port" x="72" y="-18">
          <paramlist>
            <param name="name" value="AOut" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1483687438" classid="Port" x="72" y="0">
          <paramlist>
            <param name="name" value="POut" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1585877923" x="55" y="-36">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="776358015" x="55" y="-36">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1880450125" x="55" y="-18">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1316690802" x="55" y="-18">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="569132083" x="55" y="0">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2083014958" x="55" y="0">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="318407891" x="55" y="18">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="658515914" x="55" y="18">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="197089072" x="-88" y="-69" w="143" h="99">
          <paramlist>
            <param name="color" value="Fuchsia" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="867750503" x="55" y="-36">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="VOut" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1720658048" x="55" y="-18">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="AOut" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="939115516" x="55" y="0">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="POut" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1510656521" x="55" y="18">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="QOut" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1662169039" x="54" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="true" />
            <param name="text" value="Angle(deg)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="87937484" x="54" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="true" />
            <param name="text" value="Pout(MW)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1375604455" x="54" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="true" />
            <param name="text" value="Qout(MVAR)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1581164038" x="-87" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="$Phase" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1504621596" x="-87" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="$P" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1203872358" x="-87" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="$Q" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1945735144" x="-16" y="42">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Initial Conditions from Loadflow" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="405956534" x="-7" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="Shift==1" />
            <param name="text" value="(+30)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1296948265" x="-30" y="-58">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="Type==-1" />
            <param name="text" value="Left Bus" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1387267386" x="-30" y="-58">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="Type==1" />
            <param name="text" value="Right Bus" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="897828646" x="-82" y="-58">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1837989394" x="-7" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="Shift==-1" />
            <param name="text" value="(-30)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1752073389" x="54" y="-31">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="true" />
            <param name="text" value="Volts(pu)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1782964919" x="-87" y="-31">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="$Volts" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1760400674" x="-42" y="3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="Type==2" />
            <param name="text" value=" / $NumMac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="770470559" x="-42" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="Type==2" />
            <param name="text" value=" / $NumMac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1102485520" x="-42" y="-58">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="Type==3" />
            <param name="text" value="Tertiary Bus" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="G_39_0_1_DYR" group="" url="" version="" build="" instances="1" key="" view="false" date="1682444198" id="261649607" crc="3406957">
      <paramlist>
        <param name="Description" value="Generator from DYR File" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="E" x="0" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <line x1="0" y1="0" x2="57" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="67" cy="0" rx="10" ry="10" stroke="Black" stroke-dasharray="none" stroke-width="0.6" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <path d="M67.000 -1.000 A3 3 0 1 0 61.000 -1.000" arc="61,-4,67,2,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M73.000 -1.000 A3 4 0 1 1 67.000 -1.000" arc="67,-5,73,3,360,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="54" y1="3" x2="48" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="48" y1="0" x2="54" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="68" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[%:Name]]></text>
        <text x="-3" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[1000]]></text>
        <text x="-2" y="11" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[88.985]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="ETRAN:Electranix_Init_Conditions" defn="PMView_testing_NREL_GFM:Electranix_Init_Conditions" id="798413949" x="144" y="162" w="183" h="121" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126400714">
            <param name="Type" value="2" />
            <param name="Shift" value="0" />
            <param name="NumMac" value="1" />
            <param name="Volts" value="1.03" />
            <param name="Phase" value="-10.0577" />
            <param name="P" value="1000" />
            <param name="Q" value="88.985" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1757278074" x="108" y="324" w="70" h="40" z="380" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Wang_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="57.29578" />
            <param name="Units" value="Deg" />
            <param name="mrun" value="1" />
            <param name="Min" value="-180.0" />
            <param name="Max" value="180.0" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663402" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1745924458" x="108" y="360" w="64" h="40" z="360" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Wpu_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.95" />
            <param name="Max" value="1.05" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663401" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1874926610" x="108" y="396" w="49" h="40" z="340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ef_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663400" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="55272273" x="108" y="432" w="46" h="40" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="If_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663399" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1258793408" x="108" y="468" w="53" h="40" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="TE_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663398" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2032352158" x="108" y="504" w="55" h="40" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="TM_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663397" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2076883435" x="108" y="540" w="56" h="40" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vm_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663396" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1441219160" x="108" y="576" w="45" h="40" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="10000" />
            <param name="Units" value="MW" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663395" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="302158217" x="108" y="612" w="47" h="40" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="10000" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663394" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1667856300" x="90" y="324" w="38" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wang" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="324" w="28" h="10" orient="0" id="842810006" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="40632758" x="90" y="360" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="360" w="28" h="10" orient="0" id="1685404360" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="858613906" x="90" y="396" w="16" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="396" w="28" h="10" orient="0" id="1211413906" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1345810418" x="90" y="432" w="14" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="432" w="28" h="10" orient="0" id="2043517398" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="233485579" x="90" y="468" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="468" w="28" h="10" orient="0" id="524725288" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1469983449" x="90" y="504" w="22" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="504" w="28" h="10" orient="0" id="201215800" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="745545177" x="90" y="540" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="540" w="28" h="10" orient="0" id="1954075820" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2031270143" x="90" y="576" w="12" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="576" w="28" h="10" orient="0" id="1387588760" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="741775577" x="90" y="612" w="14" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="612" w="28" h="10" orient="0" id="1187623521" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1962935060" x="396" y="558" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="558" w="28" h="10" orient="0" id="1246793985" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="592475913" x="450" y="486" w="16" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="328520700" x="324" y="450" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ef0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="223357564" x="486" y="486" w="14" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="486" w="28" h="10" orient="0" id="1650289301" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="450" w="10" h="46" orient="0" id="2122758821" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="486" w="46" h="10" orient="0" id="1696264440" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="558" w="136" h="10" orient="0" id="1335417481" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="844045714" x="648" y="558" w="20" h="33" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="E" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="630176088" x="666" y="630" w="30" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TM0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="630" w="46" h="10" orient="0" id="983340600" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="203367948" x="378" y="260" w="322" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="This circuit is translated from the PSS/E .dyr and .raw files" />
            <param name="AL2" value="and automatically generated by E-Tran..." />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="630" w="46" h="10" orient="0" id="1914298439" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="481293045" x="486" y="630" w="22" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1492948218" x="576" y="504" w="28" h="26" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1896844540" x="648" y="504" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1058957142" x="576" y="504" w="22" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1894742635" x="450" y="630" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="815314830" x="360" y="486" w="80" h="49" z="190" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.05 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="338188850" x="594" y="630" w="80" h="49" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.15 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="738" y="396" w="756" h="820" id="1336833834" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="702,234" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1336833834" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="880668150" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Wpu_39" link="1745924458" color="0" bold="0" show="255" mode="0" id="191216736" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="880668150" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1674203056" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Ef_39" link="1874926610" color="0" bold="0" show="255" mode="0" id="984440477" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="1674203056" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1254032137" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="TE_39" link="1258793408" color="0" bold="0" show="255" mode="0" id="1524709317" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" name="TM_39" link="2032352158" color="0" bold="0" show="255" mode="0" id="2020368050" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="1254032137" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1721124888" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Vm_39" link="2076883435" color="0" bold="0" show="255" mode="0" id="40187414" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="1721124888" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="554433343" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="true" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="P_39" link="1441219160" color="0" bold="0" show="255" mode="0" id="620373702" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="554433343" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="748664225" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.01" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Q_39" link="302158217" color="0" bold="0" show="255" mode="0" id="325350234" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="748664225" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="972" y="126" w="172" h="10" orient="0" id="1676810646" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="745355910" x="1044" y="234" w="76" h="22" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1046693874" x="1134" y="198" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TExc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="672043879" x="1080" y="198" w="80" h="64" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="198" w="28" h="10" orient="0" id="979785356" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="1103883063" x="936" y="126" w="80" h="59" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1000000" />
            <param name="LL" value="0.3" />
            <param name="COM" value="Hard_Limit" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2050087502" x="1134" y="126" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TMac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="586041355" x="1206" y="126" w="76" h="21" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="879662042" x="1206" y="198" w="76" h="21" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="294229567" x="1368" y="126" w="54" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabMac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="865688133" x="1350" y="126" w="44" h="21" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="1561368732" x="1350" y="198" w="44" h="21" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="14106156" x="1278" y="126" w="80" h="59" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="TMac" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1923631950" x="1278" y="198" w="80" h="59" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="TExc" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1528691214" x="1368" y="198" w="52" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="198" w="28" h="10" orient="0" id="1161456657" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="885028643" x="1044" y="306" w="76" h="22" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1345712274" x="1134" y="270" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TGov" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="272852067" x="1080" y="270" w="80" h="64" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="270" w="28" h="10" orient="0" id="939990921" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="126" w="28" h="10" orient="0" id="1243990523" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="1184853710" x="1206" y="270" w="76" h="21" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="1119532377" x="1350" y="270" w="44" h="21" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="147487322" x="1278" y="270" w="80" h="59" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="TGov" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="270" w="28" h="10" orient="0" id="224926314" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2142233873" x="1368" y="270" w="54" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabGov" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:radiolink" defn="master:radiolink" id="610875381" x="864" y="126" w="120" h="23" z="20" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40367046">
            <param name="Source" value="Main" />
            <param name="Name" value="TMStart" />
            <param name="dim" value="1" />
            <param name="Mode" value="0" />
            <param name="Type" value="0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1815999357" x="882" y="126" w="50" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TMStart" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="126" w="46" h="10" orient="0" id="527358332" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="126" w="46" h="154" orient="0" id="400012456" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
          <vertex x="36" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="198" w="46" h="10" orient="0" id="1786014616" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_PSSE_Machine" defn="PMView_testing_NREL_GFM:Electranix_PSSE_Machine" id="2117175335" x="486" y="558" w="134" h="165" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="67588756">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="3" />
            <param name="Bus" value="39" />
            <param name="Ckt" value="1" />
            <param name="MM" value="0" />
            <param name="machsw" value="EnabMac" />
            <param name="Enab" value="EnabGov" />
            <param name="Vbase" value="345 [kV]" />
            <param name="MVA" value="10000 [MVA]" />
            <param name="Fbase" value="60 [Hz]" />
            <param name="VT" value="1.03" />
            <param name="Pheta" value="-10.0577 [deg]" />
            <param name="P0" value="1000 [MW]" />
            <param name="Q0" value="88.985 [MVAR]" />
            <param name="RPU" value="0" />
            <param name="XPU" value="0.4" />
            <param name="POut" value="P" />
            <param name="QOut" value="Q" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="Wang" />
            <param name="Tesmt" value="" />
            <param name="SAT" value="1" />
            <param name="RAMPTIME" value="0.1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Electranix_PSSE_Exciter_Models" defn="Electranix_PSSE_Exciter_Models" id="2142112224" x="468" y="432" w="135" h="116" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124292595">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="27" />
            <param name="Bus" value="39" />
            <param name="Ckt" value="1" />
            <param name="VUEL" value="0" />
            <param name="VOEL" value="0" />
            <param name="Comp" value="0" />
            <param name="QELEC" value="Q" />
            <param name="Wpu" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="411895654" x="486" y="378" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="726595771" x="450" y="360" w="52" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="360" w="10" h="28" orient="0" id="1014929404" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="450" w="100" h="10" orient="0" id="994837901" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="450" w="10" h="46" orient="0" id="646880855" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="126" w="46" h="10" orient="0" id="1693092349" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="712782646" x="306" y="54" w="164" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Exciter VREF" />
            <param name="AL2" value="is loadflow terminal voltage..." />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1548428212" x="252" y="126" w="34" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="348603844" x="378" y="414" w="76" h="35" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="VS" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Electranix_PSSE_Governors" defn="Electranix_PSSE_Governors" id="695947033" x="450" y="684" w="116" h="116" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="17465782">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="13" />
            <param name="Bus" value="39" />
            <param name="Ckt" value="1" />
            <param name="TE" value="TE" />
            <param name="MBASE" value="10000 [MVA]" />
            <param name="SBASE" value="100 [MVA]" />
            <param name="TI" value="10000.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="957300178" x="396" y="702" w="54" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabGov" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="702" w="28" h="10" orient="0" id="1679014506" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="720882010" x="450" y="738" w="36" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="WRef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1922674413" x="396" y="738" w="76" h="22" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="738" w="28" h="10" orient="0" id="2029367140" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="630" w="154" h="46" orient="0" id="1186417636" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-144" y="36" />
        </Wire>
        <grouping />
        <Frame classid="GraphFrame" id="1235299050" name="frame" link="-1" x="36" y="936" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 9pt" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1235299050">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1922189641" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1922189641">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1717816306" name="Wpu_39" link="1745924458" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1023713150" name="frame" link="-1" x="108" y="738" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 9pt" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1023713150">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="718663153" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="718663153">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1471667720" name="P_39" link="1441219160" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1616350698" x="558" y="234" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="447165998" x="612" y="234" w="80" h="36" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="60" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="733992163" name="" x="558" y="234" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1876316336" x="666" y="234" w="26" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="fsys" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="224487937" name="" x="648" y="234" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="116254085" name="master:export" x="738" y="234" w="66" h="24" z="390" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="Spd" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="442964983" name="" x="702" y="234" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="566740751" name="master:export" x="738" y="270" w="53" h="24" z="370" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1874946240" name="" x="702" y="270" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="116578854" x="666" y="270" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1042137486" name="master:export" x="738" y="306" w="72" h="24" z="350" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="Pmw" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1776165174" name="" x="702" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="202394094" x="666" y="306" w="12" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1287391355" name="master:export" x="738" y="342" w="80" h="24" z="330" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="Qmvar" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="683176867" name="" x="702" y="342" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1508409044" x="666" y="342" w="14" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="308206884" x="612" y="504" w="80" h="36" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
      </schematic>
      <graphics size="4">
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Port id="1091786604" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="E" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="784289903" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="57" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1737621451" x="57" y="-10" w="20" h="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1290769367" x="61" y="-4" w="6" h="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="240381498" x="67" y="-5" w="6" h="8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="360" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1022325647" x="54" y="3">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="246099739" x="48" y="0">
          <vertex x="0" y="0" />
          <vertex x="6" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="79919943" x="68" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%:Name" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1345319184" x="-3" y="-4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="1000" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="666544800" x="-2" y="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="88.985" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="1292773455" x="36" y="54">
          <paramlist>
            <param name="name" value="Spd" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1853885671" x="36" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="705902928" x="72" y="54">
          <paramlist>
            <param name="name" value="V" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1794460830" x="72" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="35609331" x="108" y="54">
          <paramlist>
            <param name="name" value="Pmw" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="905930829" x="108" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="23778926" x="144" y="54">
          <paramlist>
            <param name="name" value="Qmvar" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1376218093" x="144" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1767336015" x="24" y="49">
          <paramlist>
            <param name="text" value="s" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="778309695" x="60" y="50">
          <paramlist>
            <param name="text" value="v" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1334972713" x="96" y="49">
          <paramlist>
            <param name="text" value="P" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="271502127" x="131" y="50">
          <paramlist>
            <param name="text" value="Q" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="E_16_24_1" group="" url="" version="" build="" instances="" key="" view="false" date="1682530041" id="1300014604" crc="111169236">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="Line_Berg_Options" id="1026565801" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_ManualYZ" defn="Line_ManualYZ" id="1464010508" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="345" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.0003" />
            <param name="XLPUP2" value="0.0059" />
            <param name="BPUP2" value="0.068" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Electranix_Load" group="" url="" version="" build="" crc="27903754" instances="2" view="false" date="0" id="1180880932">
      <paramlist>
        <param name="Description" value="PSSE Compatible Load Model" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Parameters">
          <parameter type="Text" name="Name" desc="Load Name" group="" helpmode="Append">
            <value><![CDATA[Load 1]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="PO" desc="3 Phase Real Power (MW)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="MW">
            <value><![CDATA[100]]></value>
            <cond><![CDATA[LoadType!=4]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="QO" desc="3 Phase Reactive Power (MVAR,+L)" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="MVAR">
            <value><![CDATA[25]]></value>
            <cond><![CDATA[LoadType!=4]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="FR" desc="Fundamental Frequency (Hz)" group="" helpmode="Append" content_type="Variable" intent="Input" min="0" max="" dim="1" unit="Hz">
            <value><![CDATA[60]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="VBO" desc="Rated Load Voltage (kV,L-L,rms)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="KV">
            <value><![CDATA[230]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="VO" desc="Initial Load Voltage for initialization(p.u., can be a var)" group="" helpmode="Append" content_type="Variable" intent="Input" min="0" max="" dim="1" unit="p.u.">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[LoadType!=4]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Integer" name="HOLD" desc="Hold Signal  (0=Hold, 1=Modify, can be a variable)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[LoadType<=2]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="LoadType" desc="Select Load Type:" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = Constant Power Load]]></choice>
            <choice><![CDATA[1 = Constant Current Load]]></choice>
            <choice><![CDATA[2 = Constant Impedance Load]]></choice>
            <choice><![CDATA[3 = Constant R,L,C Shunt Branch]]></choice>
            <choice><![CDATA[4 = Pure Zero Seq Load (+ve Seq = infinite)]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Compact" desc="Use Small Icon for LC Load?" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = No (Large Icon)]]></choice>
            <choice><![CDATA[1 = Yes (Small Icon)]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[LoadType==3]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="View" desc="Circuit Type?" group="" helpmode="Append">
            <value><![CDATA[2]]></value>
            <choice><![CDATA[0 = Three Phase]]></choice>
            <choice><![CDATA[1 = Three Phase Single Line Diagram (V4)]]></choice>
            <choice><![CDATA[2 = Single Phase]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Enable" desc="Is this Device Enabled?" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[0 = No (Disabled)]]></choice>
            <choice><![CDATA[1 = Yes (Enabled)]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Zero Sequence Parameters">
          <cond><![CDATA[View!=2]]></cond>
          <parameter type="Choice" name="ZeroSeq" desc="Zero Sequence Impedance?" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = Zero Seq Impedance = Pos Seq (grounded)]]></choice>
            <choice><![CDATA[1 = Zero Seq Impedance is Infinite (un-grounded)]]></choice>
            <choice><![CDATA[2 = Enter Zero Seq Impedance Separately]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[LoadType!=4]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="MVA" desc="Base MVA (used only for Zero Seq pu Impedances)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="MVA">
            <value><![CDATA[100]]></value>
            <cond><![CDATA[ZeroSeq==2 || LoadType==4]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="R0pu" desc="Zero Seq Resistance (pu on Base MVA)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="pu">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[ZeroSeq==2 || LoadType==4]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="X0pu" desc="Zero Seq Inductive Reactance (pu, +ve for inductance)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="pu">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[ZeroSeq==2 || LoadType==4]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Outputs">
          <parameter type="Text" name="PL" desc="Name for Total Load P (MW,3 Phase)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="QL" desc="Name for Total Load Q (MVAR,3 Phase,+L)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="INAME" desc="Name for Load Currents (kA,Instantaneous)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Animated States">
          <parameter type="Text" name="Pdisplay" desc="Animated Display of P (Auto-updated)" group="" helpmode="Append">
            <value><![CDATA[0.0]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Qdisplay" desc="Animated Display of Q (Auto-updated)" group="" helpmode="Append">
            <value><![CDATA[0.0]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <script>
        <segment name="Branch" id="1978396339" classid="CoreSegment"><![CDATA[#IF Enable==1
#IF LoadType!=4
 #IF ZeroSeq==0
  #IF View==2
     BRA = $IA $Gnd BREAKER 1.0 /
     BLA = $IA $Gnd BREAKER 1.0 /
     BCA = $IA $Gnd BREAKER 1.0 /
  #ELSEIF View==1
     BRA = $I(1) $Gnd BREAKER 1.0 /
     BLA = $I(1) $Gnd BREAKER 1.0 /
     BCA = $I(1) $Gnd BREAKER 1.0 /
     BRB = $I(2) $Gnd BREAKER 1.0 /
     BLB = $I(2) $Gnd BREAKER 1.0 /
     BCB = $I(2) $Gnd BREAKER 1.0 /
     BRC = $I(3) $Gnd BREAKER 1.0 /
     BLC = $I(3) $Gnd BREAKER 1.0 /
     BCC = $I(3) $Gnd BREAKER 1.0 /
  #ELSE
     BRA = $IA $Gnd BREAKER 1.0 /
     BLA = $IA $Gnd BREAKER 1.0 /
     BCA = $IA $Gnd BREAKER 1.0 /
     BRB = $IB $Gnd BREAKER 1.0 /
     BLB = $IB $Gnd BREAKER 1.0 /
     BCB = $IB $Gnd BREAKER 1.0 /
     BRC = $IC $Gnd BREAKER 1.0 /
     BLC = $IC $Gnd BREAKER 1.0 /
     BCC = $IC $Gnd BREAKER 1.0 /
  #ENDIF
 #ELSEIF ZeroSeq<=3
  #IF View==2
     BRA = $IA $Neut BREAKER 1.0 /
     BLA = $IA $Neut BREAKER 1.0 /
     BCA = $IA $Neut BREAKER 1.0 /
  #ELSEIF View==1
     BRA = $I(1) $Neut BREAKER 1.0 /
     BLA = $I(1) $Neut BREAKER 1.0 /
     BCA = $I(1) $Neut BREAKER 1.0 /
     BRB = $I(2) $Neut BREAKER 1.0 /
     BLB = $I(2) $Neut BREAKER 1.0 /
     BCB = $I(2) $Neut BREAKER 1.0 /
     BRC = $I(3) $Neut BREAKER 1.0 /
     BLC = $I(3) $Neut BREAKER 1.0 /
     BCC = $I(3) $Neut BREAKER 1.0 /
  #ELSE
     BRA = $IA $Neut BREAKER 1.0 /
     BLA = $IA $Neut BREAKER 1.0 /
     BCA = $IA $Neut BREAKER 1.0 /
     BRB = $IB $Neut BREAKER 1.0 /
     BLB = $IB $Neut BREAKER 1.0 /
     BCB = $IB $Neut BREAKER 1.0 /
     BRC = $IC $Neut BREAKER 1.0 /
     BLC = $IC $Neut BREAKER 1.0 /
     BCC = $IC $Neut BREAKER 1.0 /
  #ENDIF
 #ENDIF
 #IF ZeroSeq==2
    #IF ((ABS(RN0S)<1.0E-8) && ((ABS(XN0S)<1.0E-8)))
      $Neut $Gnd SOURCE 0.0 /
    #ELSE
     #IF (RN0>0) || (RN0<0)
       $Neut $Gnd $RN0 /
     #ENDIF
     #IF X0S > 0
       $Neut $Gnd 0.0 $LN0 /
     #ELSEIF X0S < 0
       $Neut $Gnd 0.0 0.0 $CN0 /
     #ENDIF
    #ENDIF
 #ENDIF
#ELSE
  #IF View==2
     #IF RP > 0
        BRA = $IA   $Neut $RP /
     #ENDIF
  #ELSEIF View==1
     #IF RP > 0
        BRA = $I(1) $Neut $RP /
        BRB = $I(2) $Neut $RP /
        BRC = $I(3) $Neut $RP /
     #ENDIF
     #IF LP > 0
      BLA = $I(1) $Neut 0.0 $LP /
      BLB = $I(2) $Neut 0.0 $LP /
      BLC = $I(3) $Neut 0.0 $LP /
     #ELSEIF CP > 0
      BCA = $I(1) $Neut 0.0 0.0 $CP /
      BCB = $I(2) $Neut 0.0 0.0 $CP /
      BCC = $I(3) $Neut 0.0 0.0 $CP /
     #ENDIF
  #ELSE
     #IF RP > 0
        BRA = $IA   $Neut $RP /
        BRB = $IB   $Neut $RP /
        BRC = $IC   $Neut $RP /
     #ENDIF
     #IF LP > 0
      BLA = $IA  $Neut 0.0 $LP /
      BLB = $IB  $Neut 0.0 $LP /
      BLC = $IC  $Neut 0.0 $LP /
     #ELSEIF CP > 0
      BCA = $IA  $Neut 0.0 0.0 $CP /
      BCB = $IB  $Neut 0.0 0.0 $CP /
      BCC = $IC  $Neut 0.0 0.0 $CP /
     #ENDIF
  #ENDIF
  #IF (RN0>0) || (RN0<0)
     $Neut $Gnd $RN0 /
  #ENDIF
  #IF X0S > 0
    $Neut $Gnd 0.0 $LN0 /
  #ELSEIF X0S < 0
    $Neut $Gnd 0.0 0.0 $CN0 /
  #ENDIF
#ENDIF
#IF ZeroSeq!=0 || LoadType==4
    $Neut $Gnd 1.0E10 /
    #IF View==2
     $IA $Gnd 1.0E10 /
    #ELSEIF View==1
     $I(1) $Gnd 1.0E10 /
     $I(2) $Gnd 1.0E10 /
     $I(3) $Gnd 1.0E10 /
    #ELSE
     $IA $Gnd 1.0E10 /
     $IB $Gnd 1.0E10 /
     $IC $Gnd 1.0E10 /
    #ENDIF
#ENDIF
#ENDIF]]></segment>
        <segment name="Dsdyn" id="738013454" classid="CoreSegment"><![CDATA[#IF Enable==1 && LoadType!=4
#IF View==2
#SUBROUTINE Electranix_1Load - Electranix Single Phase Load Model
 #STORAGE STOR:159
 #STORAGE REAL:63
 #STORAGE INTEGER:6
 #STORAGE COMPLEX:4
#ELSE
#SUBROUTINE Electranix_3Load - Electranix Three Phase Load Model
 #STORAGE STOR:477
 #STORAGE REAL:173
 #STORAGE INTEGER:18
 #STORAGE COMPLEX:12
#ENDIF

#IF View==2
#LOCAL REAL E_Volts
#LOCAL REAL E_Curr
#LOCAL REAL E_CurrLC
#LOCAL REAL E_R
#LOCAL REAL E_L
#LOCAL REAL E_C
#LOCAL REAL E_PA
#LOCAL REAL E_QA
#LOCAL REAL VARR_I
  #IF ( ZeroSeq==0 )
      E_Volts  = VDC($IA,$SS)
  #ELSE
      E_Volts  = VDC($IA,$SS) - VDC($Neut,$SS)
  #ENDIF
      E_Curr   = CBR($BRA,$SS)+CBR($BLA,$SS)+CBR($BCA,$SS)
      E_CurrLC = CBR($BLA,$SS)+CBR($BCA,$SS)
 #IF (LoadType<=2)
      CALL Electranix_1Load(E_Volts,E_Curr,E_CurrLC,$PO,$QO,$FR,$VBO,$VO,$LoadType,$HOLD,E_R,E_L,E_C,E_PA,E_QA)
 #ELSE
      CALL Electranix_1Load(E_Volts,E_Curr,E_CurrLC,$PO,$QO,$FR,$VBO,$VO,$LoadType,1,E_R,E_L,E_C,E_PA,E_QA)
 #ENDIF
      CALL EMTDC_VARRLC10( $BRA , $SS , 0 , VARR_I , E_R , 0.0 )
      CALL EMTDC_VARRLC10( $BLA , $SS , 1 , VARR_I , E_L , 0.0 )
      CALL EMTDC_VARRLC10( $BCA , $SS , 2 , VARR_I , E_C , 0.0 )
#OUTPUT REAL PL    {E_PA}
#OUTPUT REAL QL    {E_QA}
#ELSE
#LOCAL REAL E_VoltsA
#LOCAL REAL E_VoltsB
#LOCAL REAL E_VoltsC
#LOCAL REAL E_CurrA
#LOCAL REAL E_CurrB
#LOCAL REAL E_CurrC
#LOCAL REAL E_CurrLCA
#LOCAL REAL E_CurrLCB
#LOCAL REAL E_CurrLCC
#LOCAL REAL E_RA
#LOCAL REAL E_LA
#LOCAL REAL E_CA
#LOCAL REAL E_RB
#LOCAL REAL E_LB
#LOCAL REAL E_CB
#LOCAL REAL E_RC
#LOCAL REAL E_LC
#LOCAL REAL E_CC
#LOCAL REAL E_P
#LOCAL REAL E_Q
#LOCAL REAL VARR_I
! LoadS
 #IF View==1
  #IF ( ZeroSeq==0 )
      E_VoltsA  = VDC($I(1),$SS)
      E_VoltsB  = VDC($I(2),$SS)
      E_VoltsC  = VDC($I(3),$SS)
  #ELSE
      E_VoltsA  = VDC($I(1),$SS) - VDC($Neut,$SS)
      E_VoltsB  = VDC($I(2),$SS) - VDC($Neut,$SS)
      E_VoltsC  = VDC($I(3),$SS) - VDC($Neut,$SS)
  #ENDIF
 #ELSE
  #IF ( ZeroSeq==0 )
      E_VoltsA  = VDC($IA,$SS)
      E_VoltsB  = VDC($IB,$SS)
      E_VoltsC  = VDC($IC,$SS)
  #ELSE
      E_VoltsA  = VDC($IA,$SS) - VDC($Neut,$SS)
      E_VoltsB  = VDC($IB,$SS) - VDC($Neut,$SS)
      E_VoltsC  = VDC($IC,$SS) - VDC($Neut,$SS)
  #ENDIF
 #ENDIF
      E_CurrA   = CBR($BRA,$SS)+CBR($BLA,$SS)+CBR($BCA,$SS)
      E_CurrLCA = CBR($BLA,$SS)+CBR($BCA,$SS)
      E_CurrB   = CBR($BRB,$SS)+CBR($BLB,$SS)+CBR($BCB,$SS)
      E_CurrLCB = CBR($BLB,$SS)+CBR($BCB,$SS)
      E_CurrC   = CBR($BRC,$SS)+CBR($BLC,$SS)+CBR($BCC,$SS)
      E_CurrLCC = CBR($BLC,$SS)+CBR($BCC,$SS)
 #IF (LoadType<=2)
      CALL Electranix_3Load(E_VoltsA,E_VoltsB,E_VoltsC,E_CurrA,E_CurrB,E_CurrC,
     & E_CurrLCA,E_CurrLCB,E_CurrLCC,$PO,$QO,$FR,$VBO,$VO,$LoadType,$HOLD,
     & E_RA,E_LA,E_CA,E_RB,E_LB,E_CB,E_RC,E_LC,E_CC,E_P,E_Q)
 #ELSE
      CALL Electranix_3Load(E_VoltsA,E_VoltsB,E_VoltsC,E_CurrA,E_CurrB,E_CurrC,
     & E_CurrLCA,E_CurrLCB,E_CurrLCC,$PO,$QO,$FR,$VBO,$VO,$LoadType,1,
     & E_RA,E_LA,E_CA,E_RB,E_LB,E_CB,E_RC,E_LC,E_CC,E_P,E_Q)
 #ENDIF
      CALL EMTDC_VARRLC10( $BRA , $SS , 0 , VARR_I , E_RA , 0.0 )
      CALL EMTDC_VARRLC10( $BLA , $SS , 1 , VARR_I , E_LA , 0.0 )
      CALL EMTDC_VARRLC10( $BCA , $SS , 2 , VARR_I , E_CA , 0.0 )
      CALL EMTDC_VARRLC10( $BRB , $SS , 0 , VARR_I , E_RB , 0.0 )
      CALL EMTDC_VARRLC10( $BLB , $SS , 1 , VARR_I , E_LB , 0.0 )
      CALL EMTDC_VARRLC10( $BCB , $SS , 2 , VARR_I , E_CB , 0.0 )
      CALL EMTDC_VARRLC10( $BRC , $SS , 0 , VARR_I , E_RC , 0.0 )
      CALL EMTDC_VARRLC10( $BLC , $SS , 1 , VARR_I , E_LC , 0.0 )
      CALL EMTDC_VARRLC10( $BCC , $SS , 2 , VARR_I , E_CC , 0.0 )
#ENDIF
 #OUTPUT REAL PL    {E_P}
 #OUTPUT REAL QL    {E_Q}

      IF ( TIMEZERO ) THEN
#LOCAL REAL PXINIT
#LOCAL REAL QXINIT
         IF ( $LoadType .EQ. 0) THEN
            PXINIT = $PO
            QXINIT = $QO
         ELSEIF ( $LoadType .EQ. 1) THEN
            PXINIT = $PO*$VO
            QXINIT = $QO*$VO
         ELSEIF ( $LoadType .EQ. 4) THEN
            PXINIT = 0.0
            QXINIT = 0.0
         ELSE
            PXINIT = $PO*$VO*$VO
            QXINIT = $QO*$VO*$VO
         ENDIF
         CALL PSCAD_AGRG($#Component,PXINIT,"Pdisplay")
         CALL PSCAD_AGRG($#Component,QXINIT,"Qdisplay")
      ELSEIF ( UPDATE_AG ) THEN
         CALL PSCAD_AGRG($#Component,E_P,"Pdisplay")
         CALL PSCAD_AGRG($#Component,E_Q,"Qdisplay")
      ENDIF

#ELSE
 #OUTPUT REAL PL    {0.0}
 #OUTPUT REAL QL    {0.0}
#ENDIF]]></segment>
        <segment name="Help" id="2071291574" classid="CoreSegment"><![CDATA[E-TRAN_Model_Help\E-TRAN008.htm#SubChapter_ETRAN_Loads]]></segment>
        <segment name="Checks" id="494166694" classid="CoreSegment"><![CDATA[#IF Enable==1
Warning Warning in Load Data - Base Voltage must be > 0 : !(VBO<=0.0)
Warning Warning in Load Data - Numerical instabilities are possible when load dynamics are used when zero sequence impedances are less than the positive sequence > 0 : !((LoadType<=2)&&(ZeroSeq==2))
ERROR ERROR in Load Data - Negative Power Loads Not Allowed! : !(PO<0.0)
ERROR ERROR in Load Data - For zero seq loads with P and Q = 0.0, use Pure Zero Sequence load type! : !((PO<=0.0)&&((QO<1.0E-8)&&(QO>-1.0E-8))&&(ZeroSeq==2)&&(LoadType!=4))
ERROR ERROR in Load Data - A Zero Sequence Single Phase Load is not allowed! : !((View==2)&&(LoadType==4))
ERROR ERROR in Load Data - Zero Sequence Load Resistance cannot be negative! : !(((ZeroSeq==2)||(LoadType==4))&&(R0pu<0.0))
#ENDIF]]></segment>
        <segment name="Dsout" id="572446082" classid="CoreSegment"><![CDATA[#IF Enable==1
#IF LoadType!=4
 #IF View==2
  #OUTPUT REAL INAME  1 {CBR($BRA,$SS)+CBR($BLA,$SS)+CBR($BCA,$SS)}
 #ELSE
  #OUTPUT REAL INAME  3 {CBR($BRA,$SS)+CBR($BLA,$SS)+CBR($BCA,$SS)} {CBR($BRB,$SS)+CBR($BLB,$SS)+CBR($BCB,$SS)} {CBR($BRC,$SS)+CBR($BLC,$SS)+CBR($BCC,$SS)}
 #ENDIF
#ELSE
 #IF View==2
  #LOCAL REAL IBR_A
      IBR_A = 0.0
     #IF RP > 0
        IBR_A = IBR_A + CBR($BRA,$SS)
     #ENDIF
     #IF LP > 0
        IBR_A = IBR_A + CBR($BLA,$SS)
     #ELSEIF CP > 0
        IBR_A = IBR_A + CBR($BCA,$SS)
     #ENDIF
  #OUTPUT REAL INAME  1 {IBR_A}
 #ELSE
  #LOCAL REAL IBR_A
  #LOCAL REAL IBR_B
  #LOCAL REAL IBR_C
      IBR_A = 0.0
      IBR_B = 0.0
      IBR_C = 0.0
     #IF RP > 0
        IBR_A = IBR_A + CBR($BRA,$SS)
        IBR_B = IBR_B + CBR($BRB,$SS)
        IBR_C = IBR_C + CBR($BRC,$SS)
     #ENDIF
     #IF LP > 0
        IBR_A = IBR_A + CBR($BLA,$SS)
        IBR_B = IBR_B + CBR($BLB,$SS)
        IBR_C = IBR_C + CBR($BLC,$SS)
     #ELSEIF CP > 0
        IBR_A = IBR_A + CBR($BCA,$SS)
        IBR_B = IBR_B + CBR($BCB,$SS)
        IBR_C = IBR_C + CBR($BCC,$SS)
     #ENDIF
  #OUTPUT REAL INAME  3 {IBR_A} {IBR_B} {IBR_C}
 #ENDIF
#ENDIF
#ELSE
 #IF View==2
  #OUTPUT REAL INAME  1 {0.0}
 #ELSE
  #OUTPUT REAL INAME  3 {0.0} {0.0} {0.0}
 #ENDIF
#ENDIF]]></segment>
        <segment name="Computations" id="1573324487" classid="CoreSegment"><![CDATA[#IF ZeroSeq==2 || LoadType==4
REAL W     = 2*PI*FR
REAL ZBASE = (VBO*VBO)/MVA
REAL YBASE = 1.0 / ZBASE

#IF ( LoadType!=4 )
  REAL S = SQRT(PO*PO+QO*QO)

#IF ( PO >= 1.0E-8 )
 REAL ANG = R2PA(PO,QO)*PI/180.0
#ELSE
 #IF ( QO >=0 )
  REAL ANG = 90.0*PI/180.0
 #ELSE
  REAL ANG = -90.0*PI/180.0
 #ENDIF
#ENDIF
#IF PO>0
 REAL RPS = VBO*VBO*COS(ANG)/S
#ELSE
 #IF ((QO>0)||(QO<0))
    REAL RPS = 0.0
 #ELSE
    REAL RPS = 1.0E8
 #ENDIF
#ENDIF
#IF ((QO>0)||(QO<0))
 REAL XPS = VBO*VBO*SIN(ANG)/S
#ELSE
 REAL XPS = 0.0
#ENDIF


#ELSE

 #IF (R0pu>0)
    REAL RPS = 1.0E6
 #ELSE
    REAL RPS = 0.0
 #ENDIF
 #IF (X0pu>0)
    REAL XPS = 1.0E6
 #ELSEIF (X0pu<0)
    REAL XPS = -1.0E6
 #ELSE
    REAL XPS = 0.0
 #ENDIF
 REAL ZPS = SQRT(RPS*RPS+XPS*XPS)
 REAL ANGZP = R2PA(RPS,XPS)*PI/180.0
 REAL COSANGZP = COS(ANGZP)
 REAL SINANGZP = SIN(ANGZP)
 REAL ABSCOSP = ABS(COSANGZP)
 REAL ABSSINP = ABS(SINANGZP)
 REAL RP = ( ABSCOSP>1.0E-8 && (ZPS>=1.0E-8) ) ? 1.0/((1.0/ZPS)*COSANGZP) : 0.0
 REAL XP = ( ABSSINP>1.0E-8 && (ZPS>=1.0E-8) ) ? 1.0/((1.0/ZPS)*SINANGZP) : 0.0
 REAL LP = XP>0 ? XP/W          : 0.0
 REAL CP = XP<0 ? -1.0E6/(XP*W) : 0.0
#ENDIF
REAL ABSRPS = ABS(RPS)
REAL ABSXPS = ABS(XPS)
REAL R0S  = R0pu*ZBase
REAL X0S  = X0pu*ZBase
REAL RN0S = (R0S-RPS)/3
REAL XN0S = (X0S-XPS)/3
REAL ZN0S = SQRT(RN0S*RN0S+XN0S*XN0S)
REAL ABSRN0S = ABS(RN0S)
REAL ANGZ = R2PA(RN0S,XN0S)*PI/180.0
REAL COSANGZ = COS(ANGZ)
REAL SINANGZ = SIN(ANGZ)
REAL ABSCOS = ABS(COSANGZ)
REAL ABSSIN = ABS(SINANGZ)
REAL RN0 = ( ABSCOS>1.0E-8 && (ZN0S>=1.0E-8) ) ? 1.0/((1.0/ZN0S)*COSANGZ) : 0.0
REAL XN0 = ( ABSSIN>1.0E-8 && (ZN0S>=1.0E-8) ) ? 1.0/((1.0/ZN0S)*SINANGZ) : 0.0
REAL LN0 = X0S>0 ? XN0/W          : 0.0
REAL CN0 = X0S<0 ? -1.0E6/(XN0*W) : 0.0
#ENDIF]]></segment>
        <segment name="FlyBy" id="1985099703" classid="CoreSegment"><![CDATA[
Electranix - Single Phase Load Model

Load Model Features:
     - Dynamically computes load RLC based on fundamental frequency RMS voltage
     - Changes RLC values on current zeroes using VARRLC10 model
     - Load impedances can be frozen using a 0 or 1 "Hold" signal
Modes of Operation:
     - Constant P,Q Power
     - Constant Current
     - Constant Impedance (R,Xl or Xc is constant)
     - Constant RLC (R, L or C is constant)
:IA
Single Phase Electrical Connection]]></segment>
      </script>
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="IB" x="0" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(View==0)]]></port>
        <port model="Natural" name="IA" x="0" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(View==2)]]></port>
        <port model="Natural" name="IC" x="0" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(View==0)]]></port>
        <port model="Natural" name="IA" x="0" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(View==0)]]></port>
        <port model="Natural" name="I" x="0" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(View==1)]]></port>
        <port model="Natural" name="Gnd" x="90" y="0" dim="1" mode="Electrical" type="Ground" internal="false"><![CDATA[(Enable==1)&&((LoadType!=3)||(Compact==0))]]></port>
        <port model="Natural" name="Gnd" x="36" y="0" dim="1" mode="Electrical" type="Ground" internal="false"><![CDATA[(Enable==1)&&(LoadType==3)&&(Compact==1)]]></port>
        <port model="Natural" name="Neut" x="72" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&((LoadType!=3)||(Compact==0))&&((ZeroSeq!=0)||(LoadType==4))]]></port>
        <port model="Natural" name="Neut" x="18" y="0" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[(Enable==1)&&(LoadType==3)&&(Compact==1)&&(ZeroSeq!=0)]]></port>
        <cond><![CDATA[(Enable==0)&&(View==0)&&((LoadType!=3)||(Compact==0))]]></cond>
        <rect x="-1" y="-21" height="42" width="109" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="BkDiag" fill-fg="Black" fill-bg="Silver" />
        <cond><![CDATA[(Enable==0)&&(View!=0)&&((LoadType!=3)||(Compact==0))]]></cond>
        <rect x="-1" y="-15" height="31" width="109" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="BkDiag" fill-fg="Black" fill-bg="Silver" />
        <cond><![CDATA[(ZeroSeq!=1)&&((LoadType!=3)||(Compact==0))]]></cond>
        <line x1="99" y1="8" x2="99" y2="-9" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="103" y1="5" x2="103" y2="-5" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="106" y1="2" x2="106" y2="-2" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(LoadType!=4)&&(ZeroSeq==0)&&((LoadType!=3)||(Compact==0))]]></cond>
        <line x1="91" y1="0" x2="99" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[((LoadType!=3)||(Compact==0))]]></cond>
        <line x1="34" y1="-3" x2="40" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="40" y1="0" x2="34" y2="3" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(View==0)&&((LoadType!=3)||(Compact==0))]]></cond>
        <line x1="0" y1="-18" x2="28" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="28" y1="-18" x2="34" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="0" y1="18" x2="28" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="28" y1="18" x2="34" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(View!=1)&&((LoadType!=3)||(Compact==0))]]></cond>
        <line x1="0" y1="0" x2="42" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(View==1)&&((LoadType!=3)||(Compact==0))]]></cond>
        <line x1="0" y1="0" x2="42" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" />
        <cond><![CDATA[(View!=1)&&((LoadType!=3)||(Compact==0))]]></cond>
        <rect x="42" y="-13" height="24" width="49" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Silver" />
        <cond><![CDATA[(View==1)&&((LoadType!=3)||(Compact==0))]]></cond>
        <rect x="42" y="-12" height="24" width="49" stroke="Black" stroke-width="0.6" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Silver" />
        <cond><![CDATA[(LoadType==3)&&(Compact==1)]]></cond>
        <line x1="0" y1="0" x2="3" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(LoadType==3)&&(Compact==1)&&(Enable==1)]]></cond>
        <rect x="3" y="-3" height="6" width="25" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Silver" />
        <cond><![CDATA[(LoadType==3)&&(Compact==1)&&(Enable==0)]]></cond>
        <rect x="3" y="-3" height="6" width="25" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="BkDiag" fill-fg="Black" fill-bg="Silver" />
        <cond><![CDATA[(LoadType==3)&&(Compact==1)&&(ZeroSeq==0)]]></cond>
        <line x1="28" y1="0" x2="34" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(LoadType==3)&&(Compact==1)&&(ZeroSeq!=1)]]></cond>
        <line x1="34" y1="3" x2="34" y2="-3" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="36" y1="1" x2="36" y2="-2" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(LoadType==3)&&(Compact==1)&&(View==0)]]></cond>
        <line x1="0" y1="-18" x2="2" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="2" y1="18" x2="2" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="2" y1="18" x2="0" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[LoadType==1]]></cond>
        <text x="70" y="-1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Const I]]></text>
        <cond><![CDATA[LoadType==2]]></cond>
        <text x="70" y="-1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Const Z]]></text>
        <cond><![CDATA[LoadType==0]]></cond>
        <text x="70" y="-1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[P,Q]]></text>
        <cond><![CDATA[(LoadType==3)&&(Compact==0)]]></cond>
        <text x="70" y="-1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Shunt]]></text>
        <cond><![CDATA[LoadType<=2]]></cond>
        <text x="72" y="9" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Load]]></text>
        <cond><![CDATA[(LoadType==3)&&(Compact==0)&&((PO<1.0e-10)&&(QO>1.0E-10))]]></cond>
        <text x="72" y="8" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[L]]></text>
        <cond><![CDATA[(LoadType==3)&&(Compact==0)&&((PO>0.0)&&(abs(QO)<1.0E-10))]]></cond>
        <text x="72" y="9" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[R]]></text>
        <cond><![CDATA[(LoadType==3)&&(Compact==0)&&((PO<1.0e-10)&&(QO<-1.0E-10))]]></cond>
        <text x="72" y="9" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[C]]></text>
        <cond><![CDATA[(LoadType==3)&&(Compact==0)&&((PO>1.0e-10)&&(QO>1.0E-10))]]></cond>
        <text x="72" y="9" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[RL]]></text>
        <cond><![CDATA[(LoadType==3)&&(Compact==0)&&((PO>1.0e-10)&&(QO<-1.0E-10))]]></cond>
        <text x="72" y="9" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[RC]]></text>
        <cond><![CDATA[((LoadType!=3)||(Compact==0))]]></cond>
        <text x="0" y="-3" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[$Pdisplay]]></text>
        <text x="46" y="10" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <cond><![CDATA[(View==0)&&((LoadType!=3)||(Compact==0))]]></cond>
        <text x="6" y="-19" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
        <cond><![CDATA[((LoadType!=3)||(Compact==0))]]></cond>
        <text x="0" y="12" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[$Qdisplay]]></text>
        <cond><![CDATA[(LoadType==4)]]></cond>
        <text x="69" y="-2" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[0 Seq]]></text>
        <cond><![CDATA[LoadType==4]]></cond>
        <text x="71" y="9" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Load]]></text>
        <cond><![CDATA[(ZeroSeq!=1)&&((LoadType!=3)||(Compact==0))]]></cond>
        <line x1="99" y1="8" x2="99" y2="-9" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="103" y1="5" x2="103" y2="-5" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="106" y1="2" x2="106" y2="-2" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[((LoadType==4)||(ZeroSeq==2)&&((LoadType!=3)||(Compact==0)))]]></cond>
        <rect x="93" y="-1" height="2" width="4" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Silver" />
        <line x1="93" y1="0" x2="90" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="97" y1="0" x2="99" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <cond><![CDATA[(LoadType==3)&&(Compact==1)&&(ZeroSeq==2)]]></cond>
        <rect x="30" y="-2" height="3" width="2" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Silver" />
        <line x1="28" y1="0" x2="30" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
        <line x1="32" y1="0" x2="34" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="None" port="" />
      </svg>
      <graphics>
        <paramlist />
        <Port id="1119662213" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="IB" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1250850024" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="IA" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(View==2)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="327664193" classid="Port" x="0" y="18">
          <paramlist>
            <param name="name" value="IC" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1037146040" classid="Port" x="0" y="-18">
          <paramlist>
            <param name="name" value="IA" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(View==0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="491129666" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="I" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(View==1)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1542923706" classid="Port" x="90" y="0">
          <paramlist>
            <param name="name" value="Gnd" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;((LoadType!=3)||(Compact==0))" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="3" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1916731148" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="Gnd" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(LoadType==3)&amp;&amp;(Compact==1)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="3" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1583577570" classid="Port" x="72" y="0">
          <paramlist>
            <param name="name" value="Neut" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;((LoadType!=3)||(Compact==0))&amp;&amp;((ZeroSeq!=0)||(LoadType==4))" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1391768581" classid="Port" x="18" y="0">
          <paramlist>
            <param name="name" value="Neut" />
            <param name="internal" value="false" />
            <param name="cond" value="(Enable==1)&amp;&amp;(LoadType==3)&amp;&amp;(Compact==1)&amp;&amp;(ZeroSeq!=0)" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1151520700" x="-1" y="-21" w="109" h="42">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="2" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Silver" />
            <param name="cond" value="(Enable==0)&amp;&amp;(View==0)&amp;&amp;((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="510901099" x="-1" y="-15" w="109" h="31">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="2" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Silver" />
            <param name="cond" value="(Enable==0)&amp;&amp;(View!=0)&amp;&amp;((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="652800610" x="99" y="8">
          <vertex x="0" y="0" />
          <vertex x="0" y="-17" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(ZeroSeq!=1)&amp;&amp;((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="107282273" x="103" y="5">
          <vertex x="0" y="0" />
          <vertex x="0" y="-10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(ZeroSeq!=1)&amp;&amp;((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="511771847" x="106" y="2">
          <vertex x="0" y="0" />
          <vertex x="0" y="-4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(ZeroSeq!=1)&amp;&amp;((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="31389008" x="91" y="0">
          <vertex x="0" y="0" />
          <vertex x="8" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(LoadType!=4)&amp;&amp;(ZeroSeq==0)&amp;&amp;((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1858299591" x="34" y="-3">
          <vertex x="0" y="0" />
          <vertex x="6" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="911417858" x="40" y="0">
          <vertex x="0" y="0" />
          <vertex x="-6" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="901195173" x="0" y="-18">
          <vertex x="0" y="0" />
          <vertex x="28" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)&amp;&amp;((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1766729668" x="28" y="-18">
          <vertex x="0" y="0" />
          <vertex x="6" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)&amp;&amp;((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="138188657" x="0" y="18">
          <vertex x="0" y="0" />
          <vertex x="28" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)&amp;&amp;((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="154802679" x="28" y="18">
          <vertex x="0" y="0" />
          <vertex x="6" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View==0)&amp;&amp;((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1881006805" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="42" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(View!=1)&amp;&amp;((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="394820591" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="42" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="(View==1)&amp;&amp;((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1982834275" x="42" y="-13" w="49" h="24">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Silver" />
            <param name="cond" value="(View!=1)&amp;&amp;((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1393242245" x="42" y="-12" w="49" h="24">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Silver" />
            <param name="cond" value="(View==1)&amp;&amp;((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="17130898" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="54506802" x="3" y="-3" w="25" h="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Silver" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==1)&amp;&amp;(Enable==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="2000537866" x="3" y="-3" w="25" h="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="2" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Silver" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==1)&amp;&amp;(Enable==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1517302141" x="28" y="0">
          <vertex x="0" y="0" />
          <vertex x="6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==1)&amp;&amp;(ZeroSeq==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="213966050" x="34" y="3">
          <vertex x="0" y="0" />
          <vertex x="0" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==1)&amp;&amp;(ZeroSeq!=1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1361709191" x="36" y="1">
          <vertex x="0" y="0" />
          <vertex x="0" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==1)&amp;&amp;(ZeroSeq!=1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1602665760" x="0" y="-18">
          <vertex x="0" y="0" />
          <vertex x="2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==1)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="67363762" x="2" y="18">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==1)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1321180024" x="2" y="18">
          <vertex x="0" y="0" />
          <vertex x="-2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==1)&amp;&amp;(View==0)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1358802475" x="70" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="LoadType==1" />
            <param name="text" value="Const I" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="665692604" x="70" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="LoadType==2" />
            <param name="text" value="Const Z" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1536863399" x="70" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="LoadType==0" />
            <param name="text" value="P,Q" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1239396810" x="70" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==0)" />
            <param name="text" value="Shunt" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1714920653" x="72" y="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="LoadType&lt;=2" />
            <param name="text" value="Load" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1024761531" x="72" y="8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==0)&amp;&amp;((PO&lt;1.0e-10)&amp;&amp;(QO&gt;1.0E-10))" />
            <param name="text" value="L" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="99199262" x="72" y="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==0)&amp;&amp;((PO&gt;0.0)&amp;&amp;(abs(QO)&lt;1.0E-10))" />
            <param name="text" value="R" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="128319473" x="72" y="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==0)&amp;&amp;((PO&lt;1.0e-10)&amp;&amp;(QO&lt;-1.0E-10))" />
            <param name="text" value="C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="340284842" x="72" y="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==0)&amp;&amp;((PO&gt;1.0e-10)&amp;&amp;(QO&gt;1.0E-10))" />
            <param name="text" value="RL" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1411029443" x="72" y="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==0)&amp;&amp;((PO&gt;1.0e-10)&amp;&amp;(QO&lt;-1.0E-10))" />
            <param name="text" value="RC" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="377039217" x="0" y="-3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="((LoadType!=3)||(Compact==0))" />
            <param name="text" value="$Pdisplay" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="589305449" x="46" y="10">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="((LoadType!=3)||(Compact==0))" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1591051101" x="6" y="-19">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(View==0)&amp;&amp;((LoadType!=3)||(Compact==0))" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1661838328" x="0" y="12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="((LoadType!=3)||(Compact==0))" />
            <param name="text" value="$Qdisplay" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2146410419" x="69" y="-2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(LoadType==4)" />
            <param name="text" value="0 Seq" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1550177710" x="71" y="9">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="LoadType==4" />
            <param name="text" value="Load" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="957866264" x="99" y="8">
          <vertex x="0" y="0" />
          <vertex x="0" y="-17" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(ZeroSeq!=1)&amp;&amp;((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="604419589" x="103" y="5">
          <vertex x="0" y="0" />
          <vertex x="0" y="-10" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(ZeroSeq!=1)&amp;&amp;((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1026411565" x="106" y="2">
          <vertex x="0" y="0" />
          <vertex x="0" y="-4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(ZeroSeq!=1)&amp;&amp;((LoadType!=3)||(Compact==0))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="265971521" x="93" y="-1" w="4" h="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Silver" />
            <param name="cond" value="((LoadType==4)||(ZeroSeq==2)&amp;&amp;((LoadType!=3)||(Compact==0)))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1036846182" x="93" y="0">
          <vertex x="0" y="0" />
          <vertex x="-3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="((LoadType==4)||(ZeroSeq==2)&amp;&amp;((LoadType!=3)||(Compact==0)))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1278498547" x="97" y="0">
          <vertex x="0" y="0" />
          <vertex x="2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="((LoadType==4)||(ZeroSeq==2)&amp;&amp;((LoadType!=3)||(Compact==0)))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1089622338" x="30" y="-2" w="2" h="3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Silver" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==1)&amp;&amp;(ZeroSeq==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1775590388" x="28" y="0">
          <vertex x="0" y="0" />
          <vertex x="2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==1)&amp;&amp;(ZeroSeq==2)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1197258427" x="32" y="0">
          <vertex x="0" y="0" />
          <vertex x="2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(LoadType==3)&amp;&amp;(Compact==1)&amp;&amp;(ZeroSeq==2)" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="E_21_22_1" group="" url="" version="" build="" instances="" key="" view="false" date="1682530041" id="576878299" crc="37619765">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="Line_Berg_Options" id="1942339171" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_ManualYZ" defn="Line_ManualYZ" id="1286896385" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="345" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.0008" />
            <param name="XLPUP2" value="0.014" />
            <param name="BPUP2" value="0.2565" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="E_16_21_1" group="" url="" version="" build="" instances="" key="" view="false" date="1682530040" id="1723927271" crc="61167843">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_Berg_Options" defn="Line_Berg_Options" id="150182367" x="720" y="540" w="456" h="152" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="132767548">
            <param name="BDamp" value="0" />
            <param name="Interp1" value="1" />
            <param name="F1" value="2000" />
            <param name="TZ" value="0.005" />
            <param name="TP" value="0.005" />
            <param name="Inflen" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_ManualYZ" defn="Line_ManualYZ" id="761304703" x="702" y="756" w="456" h="222" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3100181">
            <param name="NCond" value="3" />
            <param name="PU" value="3" />
            <param name="LONGLN" value="1" />
            <param name="VR2" value="345" />
            <param name="MVA2" value="100" />
            <param name="RPUP2" value="0.0008" />
            <param name="XLPUP2" value="0.0135" />
            <param name="BPUP2" value="0.2548" />
            <param name="Estim" value="1" />
            <param name="REst" value="10.15" />
            <param name="ZEst" value="1.915" />
            <param name="TEst" value="1.36" />
            <param name="VR" value="230" />
            <param name="MVA" value="100" />
            <param name="RPUP" value="6.76e-8" />
            <param name="XLPUP" value="9.6e-7" />
            <param name="XCPUP" value="5.78e5" />
            <param name="RPUZ" value="6.86e-7" />
            <param name="XLPUZ" value="2.5e-6" />
            <param name="XCPUZ" value="8.14e5" />
            <param name="RPUZM" value="5.35e-7" />
            <param name="XLPUZM" value="6.37e-7" />
            <param name="XCPUZM" value="5.4e7" />
            <param name="RP" value="3.576e-5" />
            <param name="XLP" value="5.078e-4" />
            <param name="XCP" value="305.8" />
            <param name="RZ" value="3.63e-4" />
            <param name="XLZ" value="1.323e-3" />
            <param name="XCZ" value="430.6" />
            <param name="RZM" value="2.83e-4" />
            <param name="XLZM" value="3.37e-4" />
            <param name="XCZM" value="28560.0" />
            <param name="RTP" value="3.576e-5" />
            <param name="TTP" value="3.4185e-9" />
            <param name="ZTP" value="394.06" />
            <param name="RTZ" value="3.63e-4" />
            <param name="TTZ" value="4.65e-9" />
            <param name="ZTZ" value="754.77" />
            <param name="RTZM" value="2.83e-4" />
            <param name="TTZM" value="0.288e-9" />
            <param name="ZTZM" value="3102.4" />
            <param name="RPUZ2" value="6.86e-7" />
            <param name="XLPUZ2" value="2.5e-6" />
            <param name="BPUZ2" value="1.23e-6" />
            <param name="RPUZM2" value="5.35e-7" />
            <param name="XLPUZM2" value="6.37e-7" />
            <param name="BPUZM2" value="1.85e-8" />
            <param name="fname" value="inputYZ.txt" />
            <param name="path" value="0" />
            <param name="dformat" value="0" />
            <param name="fname2" value="inputYZ.txt" />
            <param name="path2" value="0" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
    </Definition>
  </definitions>
  <List classid="Resource" />
  <hierarchy>
    <call link="1802181509" name="PMView_testing_NREL_GFM:DS" z="-1" view="false" instance="0">
      <call link="908842129" name="PMView_testing_NREL_GFM:Main" z="-1" view="true" instance="0">
        <call link="1220580737" name="PSCADView:PMView" z="20" view="false" instance="0">
          <call link="1151600974" name="PSCADView:V_Test" z="70" view="false" instance="0" />
          <call link="1144150768" name="PSCADView:Frequency_Test" z="90" view="false" instance="0" />
          <call link="1634785644" name="PSCADView:VoltStep_Impedance" z="100" view="false" instance="0" />
          <call link="1879050042" name="PSCADView:SCR" z="110" view="false" instance="0" />
          <call link="501473936" name="PSCADView:DFR_Injector" z="130" view="false" instance="0" />
          <call link="1579696575" name="PSCADView:PMU_Playback3" z="150" view="false" instance="0" />
          <call link="1652256453" name="PSCADView:Fault_block" z="530" view="false" instance="0" />
          <call link="114988517" name="PSCADView:Transient_Volt2" z="540" view="false" instance="0" />
        </call>
        <call link="231790232" name="PMView_testing_NREL_GFM:IBR_AVM_2_1_1_1" z="450" view="false" instance="0">
          <call link="2014433870" name="PMView_testing_NREL_GFM:REEC_A_1_2_1_1_1" z="880" view="false" instance="0">
            <call link="860724383" name="PMView_testing_NREL_GFM:CurrentLimit_1_2_1_1_1" z="1360" view="false" instance="0" />
          </call>
          <call link="1698343674" name="PMView_testing_NREL_GFM:REGC_A_1_2_1_1_1" z="890" view="false" instance="0" />
        </call>
        <call link="1880689124" name="PMView_testing_NREL_GFM:REPC_A_1_1" z="470" view="false" instance="0" />
      </call>
    </call>
  </hierarchy>
</project>