<project name="TypicalGTPMView" version="5.0.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="roena,1781807286" />
    <param name="time_duration" value="40" />
    <param name="time_step" value="50" />
    <param name="sample_step" value="250" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="startup_filename" value="$(Namespace).snp" />
    <param name="PlotType" value="1" />
    <param name="output_filename" value="$(Namespace).out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="9" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="14335" />
    <param name="sparsity_threshold" value="200" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="Debug" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="roena, 1781900020" />
  </paramlist>
  <Layers />
  <List classid="Settings">
    <Settings classid="GraphFrameSettings" id="1270526331" link="1165604547">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="602724875" link="991752339">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="ymin" value="0.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2038714110" link="1416140703">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="ymin" value="0.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1067662839" link="737020738">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="ymin" value="0.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1636064556" link="1085786808">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="ymin" value="0.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1358915281" link="230069783">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="ymin" value="0.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="235359139" link="1704617495">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="ymin" value="0.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="351242711" link="284305919">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="802618318" link="1341221065">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1475453865" link="536279446">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1670841862" link="1076758495">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="698448214" link="246903367">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2071678483" link="983433477">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1207111977" link="1850993594">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="532187270" link="338855734">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1016092468" link="282962938">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1926051883" link="729019236">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="305103641" link="302578721">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="304294258" link="779298710">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="560246680" link="817496564">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="621821778" link="1421707328">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="746278786" link="1857320421">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1651408146" link="274401141">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="visible_1" value="false" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1194223360" link="1496065274">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="448940930" link="1103018173">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="883963609" link="1359354222">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1129497392" link="1358289482">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1684148097" link="1853423180">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="607443371" link="695288708">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="251016854" link="252021596">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="725170827" link="1703731680">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="224675715" link="1917153621">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="388925033" link="2085045341">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="27045613" link="1834677890">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1312775699" link="955919442">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="818150507" link="1165604547">
      <path>
        <ref link="1334293322" />
        <ref link="132779340" />
      </path>
      <paramlist>
        <param name="xmin" value="-1.0" />
        <param name="xmax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1805879358" link="1704617495">
      <path>
        <ref link="1334293322" />
        <ref link="132779340" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2060041985" link="835987645">
      <path>
        <ref link="1334293322" />
        <ref link="132779340" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1495956166" link="230069783">
      <path>
        <ref link="1334293322" />
        <ref link="132779340" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1191141926" link="1169479805">
      <path>
        <ref link="1334293322" />
        <ref link="132779340" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1513021160" link="1085786808">
      <path>
        <ref link="1334293322" />
        <ref link="132779340" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="687721145" link="138325660">
      <path>
        <ref link="1334293322" />
        <ref link="132779340" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1341929570" link="737020738">
      <path>
        <ref link="1334293322" />
        <ref link="132779340" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="515534706" link="188739251">
      <path>
        <ref link="1334293322" />
        <ref link="132779340" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2103330855" link="1373938962">
      <path>
        <ref link="1334293322" />
        <ref link="132779340" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="9619479" link="1416140703">
      <path>
        <ref link="1334293322" />
        <ref link="132779340" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1706989961" link="1481000243">
      <path>
        <ref link="1334293322" />
        <ref link="132779340" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1013498946" link="991752339">
      <path>
        <ref link="1334293322" />
        <ref link="132779340" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1886469436" link="1281875779">
      <path>
        <ref link="1334293322" />
        <ref link="132779340" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1112228772" link="1496065274">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="154599414" link="729019236">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="87769182" link="246903367">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1607626427" link="284305919">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="632575040" link="2088860997">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1302999317" link="2061221046">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1316116454" link="799052492">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1456256593" link="1048432409">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="567956851" link="42477580">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1640805802" link="1295447400">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="506966716" link="391927939">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1110640361" link="1089837668">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1255602080" link="241655945">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1351260300" link="608683159">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1121852177" link="1839741665">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1607240143" link="6003796">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1058572520" link="895886240">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="988451365" link="1065683813">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1510889045" link="895886240">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="623707407" link="903407965">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1668744197" link="1375334607">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1251386163" link="319660216">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1966018879" link="1212419862">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2052813073" link="578656395">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1160802129" link="1205682076">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="278947525" link="716870360">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1521053938" link="6003796">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="7.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1824027004" link="1234692803">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="7.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1228913200" link="1309278206">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1471843086" link="1839741665">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="7.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="412500737" link="1077305052">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="ymin" value="-600.0" />
        <param name="ymax" value="100.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1851312203" link="1555816076">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1199986055" link="1289800761">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="522625088" link="1443585389">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="478419589" link="1200292866">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="142404406" link="2036466580">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="ymin" value="-200.0" />
        <param name="ymax" value="250.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="308165940" link="1679874344">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2011979712" link="1158801401">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="768206866" link="2074159211">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1671121748" link="1650227497">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1119117771" link="608683159">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1994483904" link="1524377496">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="725015516" link="760381070">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="723689031" link="241655945">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="790391871" link="1783108261">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="893151800" link="596021023">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1914968788" link="1632298563">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="864648336" link="586229999">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="588133428" link="1504392736">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="249346626" link="1622034362">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1168672421" link="1613477322">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1620139411" link="1487486099">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="650660016" link="372862477">
      <path>
        <ref link="1334293322" />
        <ref link="1727090142" />
        <ref link="826512012" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="400153618" link="49398818">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="7.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="165598645" link="468465883">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="ymin" value="-300.0" />
        <param name="ymax" value="300.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1457820183" link="53685635">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="ymin" value="-15.0" />
        <param name="ymax" value="15.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="139592439" link="411886933">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="ymin" value="-100.0" />
        <param name="ymax" value="250.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1113705291" link="1218028277">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="ymin" value="-500.0" />
        <param name="ymax" value="100.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="793406648" link="2028287760">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="ymin" value="-50.0" />
        <param name="ymax" value="300.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1164971980" link="1031313196">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.5" />
        <param name="ymax" value="4.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1650227382" link="1686606014">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1031025685" link="1285979753">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="106314652" link="494793120">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="998163435" link="717365810">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1591373173" link="1618100753">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="358645618" link="935456404">
      <path>
        <ref link="1334293322" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
  </List>
  <bookmarks />
  <GlobalSubstitutions name="Default">
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <definitions>
    <Definition classid="StationDefn" name="DS" id="2119963307" group="" url="" version="" build="" crc="43757073" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
        </paramlist>
        <grouping />
        <Wire classid="Branch" id="630485281" name="Main" x="180" y="180" w="66" h="82" orient="0" disable="false" defn="Main" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" id="1334293322" name="TypicalGTPMView:Main" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="TypicalGTPMView:Main" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="4361682" />
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" id="1671828762" group="" url="" version="" build="" crc="23347344" view="false" date="1781899316">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <graphics viewBox="-200 -200 200 200" size="2">
        <Gfx classid="Graphics.Rectangle" id="180095058" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="41980894" x="0" y="0">
          <paramlist>
            <param name="text" value="%:Name" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <grouping />
        <Wire classid="Bus" id="512837413" name="" x="414" y="36" w="38" h="298" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="288" />
          <paramlist link="-1" name="">
            <param name="Name" value="Bus1" />
            <param name="BaseKV" value="230.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" name="PSCADView:PMView" id="1727090142" x="612" y="234" w="253" h="135" z="60" orient="0" defn="PSCADView:PMView" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48328598">
            <param name="Name" value="" />
            <param name="T0" value="3" />
            <param name="ibr_type" value="0" />
            <param name="Vrated" value="230" />
            <param name="Prated" value="650" />
            <param name="untitled" value="0" />
            <param name="Vratedpu" value="230" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="355472052" name="" x="414" y="216" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="G_32_0_1_DYR" defn="TypicalGTPMView:G_32_0_1_DYR" id="132779340" x="270" y="216" w="120" h="44" z="40" orient="2" link="-1" q="4" disable="false">
          <paramlist link="1165604547" name="" crc="4361682">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="991752339" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="1416140703" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="737020738" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="1085786808" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="230069783" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="1704617495" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:multimeter" id="1452720056" x="288" y="216" w="44" h="54" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="1" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="B32IL1" />
            <param name="VolI" value="B32VLN1" />
            <param name="P" value="B32P1" />
            <param name="Q" value="B32Q1" />
            <param name="Vrms" value="B32Vrms1" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="1" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="B32Irms1" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1764398064" name="" x="306" y="216" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:run_num" id="104925622" x="612" y="126" w="76" h="22" z="30" orient="0" defn="master:run_num" link="-1" q="4" disable="false">
          <paramlist link="-1" name="">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2133694114" name="" x="612" y="126" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:annotation" id="1003127078" x="126" y="342" w="70" h="38" z="1" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Bus 32 GFM" />
            <param name="AL2" value="Plots" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1571466056" name="master:datalabel" x="108" y="396" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="B32VLN1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="862795274" name="master:pgb" x="144" y="396" w="67" h="40" z="70" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="B32VLN1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663368" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1009846423" name="" x="108" y="396" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="423380992" name="master:datalabel" x="108" y="432" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="B32IL1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="531745640" name="master:pgb" x="144" y="432" w="55" h="40" z="80" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="B32IL1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663371" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1484642110" name="" x="108" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="202068848" name="master:datalabel" x="108" y="468" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="B32P1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2079034381" name="master:pgb" x="144" y="468" w="52" h="40" z="90" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="B32P1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663374" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="59009324" name="" x="108" y="468" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1655554798" name="master:datalabel" x="108" y="504" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="B32Q1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1944821594" name="master:pgb" x="144" y="504" w="54" h="40" z="100" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="B32Q1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663375" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1711695297" name="" x="108" y="504" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1245069205" name="master:datalabel" x="108" y="540" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="B32Vrms1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1154298081" name="master:pgb" x="144" y="540" w="72" h="40" z="110" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="B32Vrms1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663376" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1104581807" name="" x="108" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1785055010" name="master:datalabel" x="108" y="576" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="B32Irms1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1842661510" name="master:pgb" x="144" y="576" w="68" h="40" z="120" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="B32Irms1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663377" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="335115006" name="" x="108" y="576" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="152510878" x="54" y="36" w="76" h="22" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1503395301" x="108" y="36" w="64" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TMStart_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="36" w="46" h="10" orient="0" id="62013897" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="379249369" x="90" y="54" w="94" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Time to Release" />
            <param name="AL2" value="Machines" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:radiolink" defn="master:radiolink" id="519190380" x="126" y="36" w="102" h="24" z="20" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40367046">
            <param name="Source" value="" />
            <param name="Name" value="TMStart_1" />
            <param name="dim" value="1" />
            <param name="Mode" value="1" />
            <param name="Type" value="0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="49398818" name="frame" link="-1" x="450" y="360" w="630" h="828">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="49398818">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="468465883" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="468465883">
              <param name="ymin" value="-2.0" />
              <param name="ymax" value="2.0" />
            </paramlist>
            <Curve classid="Curve" id="1686606014" name="B32VLN1" link="862795274" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="53685635" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="53685635">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1285979753" name="B32IL1" link="531745640" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="411886933" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="411886933">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="494793120" name="B32P1" link="2079034381" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1218028277" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1218028277">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="717365810" name="B32Q1" link="1944821594" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="2028287760" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="2028287760">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1618100753" name="B32Vrms1" link="1154298081" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1031313196" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1031313196">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="935456404" name="B32Irms1" link="1842661510" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Electranix_PSSE_Governors" group="" url="" version="" build="" crc="8068460" instances="1" view="false" date="0" id="281711676">
      <paramlist>
        <param name="Description" value="PSSE Compatible Governor Models" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Main Data">
          <parameter type="Text" name="FName" desc="Full pathname of input .DYR file:" group="" helpmode="Append">
            <value><![CDATA[..\inputfile.dyr]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Model" desc="Governor Model" group="" helpmode="Append">
            <value><![CDATA[20]]></value>
            <choice><![CDATA[0 = CRCMGV]]></choice>
            <choice><![CDATA[1 = DEGOV]]></choice>
            <choice><![CDATA[2 = DEGOV1]]></choice>
            <choice><![CDATA[3 = GAST]]></choice>
            <choice><![CDATA[4 = GAST2A]]></choice>
            <choice><![CDATA[5 = GASTWD]]></choice>
            <choice><![CDATA[20 = GGOV1]]></choice>
            <choice><![CDATA[6 = HYGOV]]></choice>
            <choice><![CDATA[135 = HYGOV2]]></choice>
            <choice><![CDATA[7 = IEEEG1]]></choice>
            <choice><![CDATA[8 = IEEEG2]]></choice>
            <choice><![CDATA[9 = IEEEG3]]></choice>
            <choice><![CDATA[10 = IEESGO]]></choice>
            <choice><![CDATA[11 = PIDGOV]]></choice>
            <choice><![CDATA[12 = UNUSED]]></choice>
            <choice><![CDATA[13 = TGOV1]]></choice>
            <choice><![CDATA[14 = TGOV2]]></choice>
            <choice><![CDATA[15 = TGOV3]]></choice>
            <choice><![CDATA[16 = TGOV5]]></choice>
            <choice><![CDATA[17 = WEHGOV]]></choice>
            <choice><![CDATA[18 = WESGOV]]></choice>
            <choice><![CDATA[19 = WPIDHY]]></choice>
            <choice><![CDATA[22 = WSHYDD]]></choice>
            <choice><![CDATA[21 = WSIEG1]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Integer" name="Bus" desc="Bus Number" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[1000]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Ckt" desc="Circuit Number or Name" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="TE" desc="Electrical Torque (pu)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[TE]]></value>
            <cond><![CDATA[(Model==2)||(Model==4)||(Model==5)||(Model==11)||(Model==17)||(Model==18)||(Model==19)||(Model==20)||(Model==22)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="MBASE" desc="Machine Base MVA" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="MVA">
            <value><![CDATA[120.0]]></value>
            <cond><![CDATA[(Model==4)||(Model==5)||(Model==20)||(Model==22)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="SBASE" desc="System Base MVA" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="MVA">
            <value><![CDATA[100.0]]></value>
            <cond><![CDATA[(Model==5)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="TI" desc="Time to Initiate Fast Valving (sec)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="sec">
            <value><![CDATA[10000.0]]></value>
            <cond><![CDATA[(Model==14)||(Model==15)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="TM0" x="72" y="-18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="ENAB" x="-36" y="18" dim="1" mode="Input" type="Integer" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="W" x="0" y="-54" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="WREF" x="0" y="54" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="TM" x="36" y="-54" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <line x1="59" y1="-18" x2="72" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="59" y1="-18" x2="63" y2="-15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="59" y1="-18" x2="63" y2="-21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-36" y1="18" x2="-23" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-27" y1="21" x2="-23" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-27" y1="15" x2="-23" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="-36" x2="0" y2="-54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-5" y1="-41" x2="0" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="-36" x2="6" y2="-41" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="54" x2="0" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-5" y1="41" x2="0" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="36" x2="6" y2="41" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="36" y1="-36" x2="36" y2="-54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <rect x="-23" y="-36" width="82" height="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="-19" y="34" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <cond><![CDATA[Model==0]]></cond>
        <text x="22" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[CRCMGV]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="46" y="-11" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[TM0]]></text>
        <text x="-5" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Enab]]></text>
        <text x="0" y="-25" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[W]]></text>
        <text x="3" y="34" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Wref]]></text>
        <text x="36" y="-25" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[TM]]></text>
        <cond><![CDATA[Model==1]]></cond>
        <text x="21" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DEGOV]]></text>
        <cond><![CDATA[Model==2]]></cond>
        <text x="20" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DEGOV1]]></text>
        <cond><![CDATA[Model==3]]></cond>
        <text x="19" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GAST]]></text>
        <cond><![CDATA[Model==4]]></cond>
        <text x="19" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GAST2A]]></text>
        <cond><![CDATA[Model==5]]></cond>
        <text x="20" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GASTWD]]></text>
        <cond><![CDATA[Model==6]]></cond>
        <text x="20" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[HYGOV]]></text>
        <cond><![CDATA[Model==7]]></cond>
        <text x="20" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEG1]]></text>
        <cond><![CDATA[Model==8]]></cond>
        <text x="20" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEG2]]></text>
        <cond><![CDATA[Model==9]]></cond>
        <text x="20" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEG3]]></text>
        <cond><![CDATA[Model==10]]></cond>
        <text x="20" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEESGO]]></text>
        <cond><![CDATA[Model==11]]></cond>
        <text x="19" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PIDGOV]]></text>
        <cond><![CDATA[Model==12]]></cond>
        <text x="20" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[SHAF25]]></text>
        <cond><![CDATA[Model==13]]></cond>
        <text x="19" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[TGOV1]]></text>
        <cond><![CDATA[Model==14]]></cond>
        <text x="20" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[TGOV2]]></text>
        <cond><![CDATA[Model==15]]></cond>
        <text x="20" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[TGOV3]]></text>
        <cond><![CDATA[Model==16]]></cond>
        <text x="20" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[TGOV5]]></text>
        <cond><![CDATA[Model==17]]></cond>
        <text x="20" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[WEHGOV]]></text>
        <cond><![CDATA[Model==18]]></cond>
        <text x="20" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[WESGOV]]></text>
        <cond><![CDATA[Model==19]]></cond>
        <text x="19" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[WPIDHY]]></text>
        <cond><![CDATA[Model==135]]></cond>
        <text x="17" y="0" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[HYGOV2]]></text>
        <cond><![CDATA[Model==20]]></cond>
        <text x="19" y="0" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GGOV1]]></text>
        <cond><![CDATA[Model==21]]></cond>
        <text x="18" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[WSIEG1]]></text>
        <cond><![CDATA[Model==22]]></cond>
        <text x="21" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[WSHYDD]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="1087400277" classid="CoreSegment"><![CDATA[! Call E-TRAN Subroutine to read in PSS/E Dynamics data and output to the DATA array...
!#STORAGE REAL:250
!#STORAGE INTEGER:1
#IF ( Model == 0 )
      CALL Electranix_PSSE_CRCMGV($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 1 )
   #STORAGE STOR:137
   #STORAGE INTEGER:1
   #STORAGE REAL:20
      CALL Electranix_PSSE_DEGOV($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 2 )
   #STORAGE STOR:147
   #STORAGE INTEGER:1
   #STORAGE REAL:24
      CALL Electranix_PSSE_DEGOV1($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, $MBASE, $SBASE, "$FNAME")
#ELSEIF ( Model == 3 )
   #STORAGE STOR:8
   #STORAGE INTEGER:1
   #STORAGE REAL:11
      CALL Electranix_PSSE_GAST($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 4 )
   #STORAGE STOR:329
   #STORAGE LOGICAL:3
   #STORAGE INTEGER:1
   #STORAGE REAL:35
      CALL Electranix_PSSE_GAST2A($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, $MBASE, $SBASE, "$FNAME")
#ELSEIF ( Model == 5 )
   #STORAGE STOR:331
   #STORAGE LOGICAL:3
   #STORAGE INTEGER:1
   #STORAGE REAL:36
      CALL Electranix_PSSE_GASTWD($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, $MBASE, $SBASE, "$FNAME")
#ELSEIF ( Model == 20 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:14
   #STORAGE LOGICAL:1
      CALL Electranix_PSSE_GGOV1($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, $MBASE, "$FNAME")
#ELSEIF ( Model == 6 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:14
      CALL Electranix_PSSE_HYGOV($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 7 )
   #STORAGE STOR:17
   #STORAGE INTEGER:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_IEEEG1($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 8 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:7
      CALL Electranix_PSSE_IEEEG2($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 9 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:16
      CALL Electranix_PSSE_IEEEG3($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 10 )
   #STORAGE STOR:14
   #STORAGE INTEGER:1
   #STORAGE REAL:11
      CALL Electranix_PSSE_IEESGO($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 11 )
   #STORAGE STOR:22
   #STORAGE INTEGER:1
   #STORAGE REAL:22
      CALL Electranix_PSSE_PIDGOV($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, $MBASE, $SBASE, "$FNAME")
#ELSEIF ( Model == 12 )
      WRITE(6,*) "***ERROR: - Unsupported Governor, Model: $Model"
      WRITE(6,*) "SHAF25 is a separate non-governor model"
      STOP
#ELSEIF ( Model == 13 )
   #STORAGE STOR:8
   #STORAGE INTEGER:1
   #STORAGE REAL:7
      CALL Electranix_PSSE_TGOV1($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 14 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE REAL:11
      CALL Electranix_PSSE_TGOV2($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TI, "$FNAME")
#ELSEIF ( Model == 15 )
   #STORAGE STOR:16
   #STORAGE INTEGER:1
   #STORAGE REAL:20
      CALL Electranix_PSSE_TGOV3($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TI, "$FNAME")
#ELSEIF ( Model == 16 )
      CALL Electranix_PSSE_TGOV5($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 17 )
   #STORAGE STOR:20
   #STORAGE INTEGER:1
   #STORAGE REAL:57
      CALL Electranix_PSSE_WEHGOV($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, "$FNAME")
#ELSEIF ( Model == 18 )
   #STORAGE STOR:21
   #STORAGE INTEGER:1
   #STORAGE REAL:9
      CALL Electranix_PSSE_WESGOV($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, "$FNAME")
#ELSEIF ( Model == 19 )
   #STORAGE STOR:23
   #STORAGE INTEGER:1
   #STORAGE REAL:21
      CALL Electranix_PSSE_WPIDHY($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, "$FNAME")
#ELSEIF ( Model == 21 )
   #STORAGE STOR:19
   #STORAGE INTEGER:5
   #STORAGE REAL:40
      CALL Electranix_PSSE_WSIEG1($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSEIF ( Model == 22 )
   #STORAGE STOR:100
   #STORAGE INTEGER:20
   #STORAGE REAL:100
      CALL Electranix_PSSE_WSHYDD($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, $TE, $MBASE, "$FNAME")
#ELSEIF ( Model == 135 )
   #STORAGE STOR:19
   #STORAGE INTEGER:1
   #STORAGE REAL:19
      CALL Electranix_PSSE_HYGOV2($Enab, $Bus, "$Ckt", $Wref, $W, $TM0, $TM, "$FNAME")
#ELSE
      WRITE(6,*) "***ERROR: - Unsupported Governor, Model: $Model"
      STOP
#ENDIF
#IF(0)
! Test code to determine Storage Requirements
!       IF(TIMEZERO)WRITE(6,*) "NEXC  = ",NEXC
!       IF(TIMEZERO)WRITE(6,*) "NSTORF = ",NSTORF
!       IF(TIMEZERO)WRITE(6,*) "NSTORI = ",NSTORI
!       IF(TIMEZERO)WRITE(6,*) "NSTORC = ",NSTORC
!       IF(TIMEZERO)WRITE(6,*) "NSTORL = ",NSTORL
!   Add call code here
!       IF(TIMEZERO)WRITE(6,*) "2NEXC  = ",NEXC
!       IF(TIMEZERO)WRITE(6,*) "2NSTORF = ",NSTORF
!       IF(TIMEZERO)WRITE(6,*) "2NSTORI = ",NSTORI
!       IF(TIMEZERO)WRITE(6,*) "2NSTORC = ",NSTORC
!       IF(TIMEZERO)WRITE(6,*) "2NSTORL = ",NSTORL
#ENDIF]]></segment>
        <segment name="Branch" id="126243641" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="373988736" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="303083744" classid="Port" x="72" y="-18">
          <paramlist>
            <param name="name" value="TM0" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="935050263" classid="Port" x="-36" y="18">
          <paramlist>
            <param name="name" value="ENAB" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="215664389" classid="Port" x="0" y="-54">
          <paramlist>
            <param name="name" value="W" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="734734081" classid="Port" x="0" y="54">
          <paramlist>
            <param name="name" value="WREF" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="639365375" classid="Port" x="36" y="-54">
          <paramlist>
            <param name="name" value="TM" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1807028013" x="59" y="-18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="288047860" x="59" y="-18">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1597948576" x="59" y="-18">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="428613428" x="-36" y="18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="781411562" x="-27" y="21">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="243751834" x="-27" y="15">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1723778772" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2103665225" x="-5" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1566836792" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="6" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1485908385" x="0" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1450130598" x="-5" y="41">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="396855234" x="0" y="36">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2055577453" x="36" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="70041757" x="-23" y="-36" w="82" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="990706194" x="-19" y="34">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="485987568" x="22" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==0" />
            <param name="text" value="CRCMGV" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1486499409" x="46" y="-11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="TM0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1301411108" x="-5" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Enab" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1042461927" x="0" y="-25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="W" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1940026973" x="3" y="34">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Wref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1308789293" x="36" y="-25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="TM" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1605901549" x="21" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==1" />
            <param name="text" value="DEGOV" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1812360280" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==2" />
            <param name="text" value="DEGOV1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="660160691" x="19" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==3" />
            <param name="text" value="GAST" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="700382802" x="19" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==4" />
            <param name="text" value="GAST2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="913810319" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==5" />
            <param name="text" value="GASTWD" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1711168248" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==6" />
            <param name="text" value="HYGOV" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2041446712" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==7" />
            <param name="text" value="IEEEG1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1788141978" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==8" />
            <param name="text" value="IEEEG2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="637745930" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==9" />
            <param name="text" value="IEEEG3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="891323187" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==10" />
            <param name="text" value="IEESGO" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1692524842" x="19" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==11" />
            <param name="text" value="PIDGOV" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="860141643" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==12" />
            <param name="text" value="SHAF25" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1409306575" x="19" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==13" />
            <param name="text" value="TGOV1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1815374711" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==14" />
            <param name="text" value="TGOV2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="652058473" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==15" />
            <param name="text" value="TGOV3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2137390091" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==16" />
            <param name="text" value="TGOV5" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1755344630" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==17" />
            <param name="text" value="WEHGOV" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="110795553" x="20" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==18" />
            <param name="text" value="WESGOV" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="866648363" x="19" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==19" />
            <param name="text" value="WPIDHY" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="814193947" x="17" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==135" />
            <param name="text" value="HYGOV2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1688392110" x="19" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==20" />
            <param name="text" value="GGOV1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="114913435" x="18" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==21" />
            <param name="text" value="WSIEG1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="528374604" x="21" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==22" />
            <param name="text" value="WSHYDD" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Electranix_PSSE_Stabilizers" group="" url="" version="" build="" crc="99937434" instances="1" view="false" date="0" id="1932348223">
      <paramlist>
        <param name="Description" value="PSSE Compatible Stabilizer Models" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Main Data">
          <parameter type="Text" name="FName" desc="Full pathname of input .DYR file:" group="" helpmode="Append">
            <value><![CDATA[..\inputfile.dyr]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Model" desc="Stabilizer Model" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = IEE2ST]]></choice>
            <choice><![CDATA[1 = IEEEST]]></choice>
            <choice><![CDATA[2 = PSS2A]]></choice>
            <choice><![CDATA[9 = PSS2B]]></choice>
            <choice><![CDATA[10 = PSS3B]]></choice>
            <choice><![CDATA[3 = ST2CUT]]></choice>
            <choice><![CDATA[4 = STAB1]]></choice>
            <choice><![CDATA[5 = STAB2A]]></choice>
            <choice><![CDATA[6 = STAB3]]></choice>
            <choice><![CDATA[7 = STAB4]]></choice>
            <choice><![CDATA[8 = STBSVC]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Integer" name="Bus" desc="Bus Number" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[1000]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Ckt" desc="Circuit Number or Name" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="VT" desc="Input Signal for Measured Terminal Volts (pu)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="pu">
            <value><![CDATA[VT]]></value>
            <cond><![CDATA[Model==3]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="NumIN" desc="Number of Stabilizer Inputs:" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[1 = 1]]></choice>
            <choice><![CDATA[2 = 2]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[(Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="VS" x="72" y="18" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="IN2" x="-36" y="18" dim="1" mode="Input" type="Real" internal=""><![CDATA[(NumIN>=2)&&((Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10))]]></port>
        <port model="Transfer" name="IN1" x="-36" y="-18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="VCT" x="72" y="-18" dim="1" mode="Input" type="Real" internal=""><![CDATA[(Model==0)||(Model==1)||(Model==3)]]></port>
        <port model="Transfer" name="Enab" x="0" y="-54" dim="1" mode="Input" type="Integer" internal=""><![CDATA[true]]></port>
        <line x1="59" y1="18" x2="72" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(NumIN>=2)&&((Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10))]]></cond>
        <line x1="-36" y1="18" x2="-23" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-27" y1="21" x2="-23" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-27" y1="15" x2="-23" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[true]]></cond>
        <rect x="-23" y="-36" width="82" height="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="-18" x2="-23" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-27" y1="-15" x2="-23" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-27" y1="-21" x2="-23" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(Model==0)||(Model==1)||(Model==3)]]></cond>
        <line x1="59" y1="-18" x2="72" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="59" y1="-18" x2="63" y2="-15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="59" y1="-18" x2="63" y2="-21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[true]]></cond>
        <line x1="0" y1="-37" x2="0" y2="-53" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-5" y1="-41" x2="0" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="-36" x2="5" y2="-41" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-19" y="34" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <text x="49" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[VS]]></text>
        <cond><![CDATA[(NumIN>=2)&&((Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10))]]></cond>
        <text x="-11" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IN2]]></text>
        <cond><![CDATA[Model==0]]></cond>
        <text x="18" y="3" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEE2ST]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="-11" y="-14" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IN1]]></text>
        <cond><![CDATA[Model==1]]></cond>
        <text x="17" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEST]]></text>
        <cond><![CDATA[Model==2]]></cond>
        <text x="15" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PSS2A]]></text>
        <cond><![CDATA[Model==3]]></cond>
        <text x="15" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ST2CUT]]></text>
        <cond><![CDATA[Model==4]]></cond>
        <text x="15" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[STAB1]]></text>
        <cond><![CDATA[Model==5]]></cond>
        <text x="15" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[STAB2A]]></text>
        <cond><![CDATA[Model==6]]></cond>
        <text x="15" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[STAB3]]></text>
        <cond><![CDATA[Model==7]]></cond>
        <text x="15" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[STAB4]]></text>
        <cond><![CDATA[Model==8]]></cond>
        <text x="16" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[STBSVC]]></text>
        <cond><![CDATA[(Model==0)||(Model==1)||(Model==3)]]></cond>
        <text x="46" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[VCT]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="17" y="-41" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Enab]]></text>
        <cond><![CDATA[Model==9]]></cond>
        <text x="16" y="3" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PSS2B]]></text>
        <cond><![CDATA[Model==10]]></cond>
        <text x="20" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PSS3B]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="932676994" classid="CoreSegment"><![CDATA[! Call E-TRAN PSS/E Compatible Stabilizer - these models read in data from the .dyr file...
#IF ( Model == 0 )
   #STORAGE STOR:25
   #STORAGE INTEGER:1
   #STORAGE REAL:20
   #IF ( NumIN <= 1 )
      CALL Electranix_PSSE_IEE2ST($Enab, $Bus, "$Ckt", $IN1, 0.0 , $VCT, $VS, "$FNAME")
   #ELSE
      CALL Electranix_PSSE_IEE2ST($Enab, $Bus, "$Ckt", $IN1, $IN2, $VCT, $VS, "$FNAME")
   #ENDIF
#ELSEIF ( Model == 1 )
   #STORAGE STOR:15
   #STORAGE INTEGER:3
   #STORAGE REAL:19
      CALL Electranix_PSSE_IEEEST($Enab, $Bus, "$Ckt", $IN1, 0.0 , $VCT, $VS, "$FNAME")
#ELSEIF ( Model == 2 )
   #STORAGE STOR:100
   #STORAGE INTEGER:1
   #STORAGE REAL:23
   #IF ( NumIN <= 1 )
      CALL Electranix_PSSE_PSS2A($Enab, $Bus, "$Ckt", $IN1, 0.0 , 0.0, $VS, "$FNAME")
   #ELSE
      CALL Electranix_PSSE_PSS2A($Enab, $Bus, "$Ckt", $IN1, $IN2, 0.0, $VS, "$FNAME")
   #ENDIF
#ELSEIF ( Model == 3 )
   #STORAGE STOR:27
   #STORAGE INTEGER:1
   #STORAGE REAL:20
   #IF ( NumIN <= 1 )
      CALL Electranix_PSSE_ST2CUT($Enab, $Bus, "$Ckt", $IN1, 0.0 , $VCT, $VT, $VS, "$FNAME")
   #ELSE
      CALL Electranix_PSSE_ST2CUT($Enab, $Bus, "$Ckt", $IN1, $IN2, $VCT, $VT, $VS, "$FNAME")
   #ENDIF
#ELSEIF ( Model == 4 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE REAL:7
      CALL Electranix_PSSE_STAB1($Enab, $Bus, "$Ckt", $IN1, 0.0 , 0.0, $VS, "$FNAME")
#ELSEIF ( Model == 5 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:8
      CALL Electranix_PSSE_STAB2A($Enab, $Bus, "$Ckt", $IN1, 0.0 , 0.0, $VS, "$FNAME")
#ELSEIF ( Model == 6 )
   #STORAGE STOR:6
   #STORAGE INTEGER:1
   #STORAGE REAL:5
      CALL Electranix_PSSE_STAB3($Enab, $Bus, "$Ckt", $IN1, 0.0 , 0.0, $VS, "$FNAME")
#ELSEIF ( Model == 7 )
   #STORAGE STOR:16
   #STORAGE INTEGER:1
   #STORAGE REAL:11
      CALL Electranix_PSSE_STAB4($Enab, $Bus, "$Ckt", $IN1, 0.0 , 0.0, $VS, "$FNAME")
#ELSEIF ( Model == 8 )
   #IF ( NumIN <= 1 )
      CALL Electranix_PSSE_STBSVC($Enab, $Bus, "$Ckt", $IN1, 0.0 , 0.0, $VS, "$FNAME")
   #ELSE
      CALL Electranix_PSSE_STBSVC($Enab, $Bus, "$Ckt", $IN1, $IN2, 0.0, $VS, "$FNAME")
   #ENDIF
#ELSEIF ( Model == 9 )
   #STORAGE STOR:100
   #STORAGE INTEGER:1
   #STORAGE REAL:29
   #IF ( NumIN <= 1 )      
      CALL Electranix_PSSE_PSS2B($Enab, $Bus, "$Ckt", $IN1, 0.0 , 0.0, $VS, "$FNAME")
   #ELSE
      CALL Electranix_PSSE_PSS2B($Enab, $Bus, "$Ckt", $IN1, $IN2, 0.0, $VS, "$FNAME")
   #ENDIF
#ELSEIF ( Model == 10 )
   #STORAGE STOR:125
   #STORAGE INTEGER:5
   #STORAGE REAL:50
   #IF ( NumIN <= 1 )      
      CALL Electranix_PSSE_PSS3B($Enab, $Bus, "$Ckt", $IN1, 0.0 , 0.0, $VS, "$FNAME")
   #ELSE
      CALL Electranix_PSSE_PSS3B($Enab, $Bus, "$Ckt", $IN1, $IN2, 0.0, $VS, "$FNAME")
   #ENDIF
#ELSE
      WRITE(6,*) "***ERROR: - Unsupported Stabilizer, Model: $Model"
      STOP
#ENDIF]]></segment>
        <segment name="Branch" id="281093394" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1243667261" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="1032431853" classid="Port" x="72" y="18">
          <paramlist>
            <param name="name" value="VS" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1875352853" classid="Port" x="-36" y="18">
          <paramlist>
            <param name="name" value="IN2" />
            <param name="internal" value="false" />
            <param name="cond" value="(NumIN&gt;=2)&amp;&amp;((Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10))" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="210717638" classid="Port" x="-36" y="-18">
          <paramlist>
            <param name="name" value="IN1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1558109485" classid="Port" x="72" y="-18">
          <paramlist>
            <param name="name" value="VCT" />
            <param name="internal" value="false" />
            <param name="cond" value="(Model==0)||(Model==1)||(Model==3)" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1612214260" classid="Port" x="0" y="-54">
          <paramlist>
            <param name="name" value="Enab" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1121601502" x="59" y="18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1900808374" x="-36" y="18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(NumIN&gt;=2)&amp;&amp;((Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="356787176" x="-27" y="21">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(NumIN&gt;=2)&amp;&amp;((Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="371337160" x="-27" y="15">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(NumIN&gt;=2)&amp;&amp;((Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="845004444" x="-23" y="-36" w="82" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="287732224" x="-36" y="-18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="112988176" x="-27" y="-15">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="296759251" x="-27" y="-21">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="54637825" x="59" y="-18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(Model==0)||(Model==1)||(Model==3)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1964946232" x="59" y="-18">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(Model==0)||(Model==1)||(Model==3)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1534920079" x="59" y="-18">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(Model==0)||(Model==1)||(Model==3)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="850715849" x="0" y="-37">
          <vertex x="0" y="0" />
          <vertex x="0" y="-16" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1763700147" x="-5" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1863561096" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1284435513" x="-19" y="34">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2035539292" x="49" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1661125581" x="-11" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(NumIN&gt;=2)&amp;&amp;((Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10))" />
            <param name="text" value="IN2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="163437247" x="18" y="3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==0" />
            <param name="text" value="IEE2ST" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1764246178" x="-11" y="-14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="IN1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1700068586" x="17" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==1" />
            <param name="text" value="IEEEST" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="553205600" x="15" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==2" />
            <param name="text" value="PSS2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="195371260" x="15" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==3" />
            <param name="text" value="ST2CUT" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1586624277" x="15" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==4" />
            <param name="text" value="STAB1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1889679856" x="15" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==5" />
            <param name="text" value="STAB2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="94441950" x="15" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==6" />
            <param name="text" value="STAB3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="987921309" x="15" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==7" />
            <param name="text" value="STAB4" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="761605173" x="16" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==8" />
            <param name="text" value="STBSVC" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1233819155" x="46" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(Model==0)||(Model==1)||(Model==3)" />
            <param name="text" value="VCT" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="939196796" x="17" y="-41">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Enab" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1032181347" x="16" y="3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==9" />
            <param name="text" value="PSS2B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1420269245" x="20" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==10" />
            <param name="text" value="PSS3B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Electranix_PSSE_Exciter_Models" group="" url="" version="" build="" crc="70384053" instances="1" view="false" date="0" id="510733563">
      <paramlist>
        <param name="Description" value="PSSE Compatible Exciter Models" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Main Data" visible="true">
          <cond />
          <parameter type="Text" name="FName" desc="Full pathname of input .DYR file:" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[..\inputfile.dyr]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Choice" name="Model" desc="Exciter Model" group="" helpmode="Append">
            <value><![CDATA[48]]></value>
            <regex />
            <error_msg />
            <help />
            <cond />
            <choice><![CDATA[55 = AC1C]]></choice>
            <choice><![CDATA[56 = AC2C]]></choice>
            <choice><![CDATA[57 = AC3C]]></choice>
            <choice><![CDATA[58 = AC4C]]></choice>
            <choice><![CDATA[59 = AC5C]]></choice>
            <choice><![CDATA[60 = AC6C]]></choice>
            <choice><![CDATA[48 = AC7B]]></choice>
            <choice><![CDATA[61 = AC7C]]></choice>
            <choice><![CDATA[50 = AC8B]]></choice>
            <choice><![CDATA[62 = AC8C]]></choice>
            <choice><![CDATA[63 = AC9C]]></choice>
            <choice><![CDATA[64 = BBSEX1]]></choice>
            <choice><![CDATA[52 = DC3A]]></choice>
            <choice><![CDATA[53 = DC4B]]></choice>
            <choice><![CDATA[65 = DC4C]]></choice>
            <choice><![CDATA[54 = EMAC1T]]></choice>
            <choice><![CDATA[0 = ESAC1A]]></choice>
            <choice><![CDATA[1 = ESAC2A]]></choice>
            <choice><![CDATA[2 = ESAC3A]]></choice>
            <choice><![CDATA[3 = ESAC4A]]></choice>
            <choice><![CDATA[4 = ESAC5A]]></choice>
            <choice><![CDATA[5 = ESAC6A]]></choice>
            <choice><![CDATA[6 = ESAC8B]]></choice>
            <choice><![CDATA[7 = ESDC1A]]></choice>
            <choice><![CDATA[8 = ESDC2A]]></choice>
            <choice><![CDATA[9 = ESST1A]]></choice>
            <choice><![CDATA[10 = ESST2A]]></choice>
            <choice><![CDATA[11 = ESST3A]]></choice>
            <choice><![CDATA[12 = ESST4B]]></choice>
            <choice><![CDATA[13 = EX2000]]></choice>
            <choice><![CDATA[14 = EXAC1]]></choice>
            <choice><![CDATA[15 = EXAC1A]]></choice>
            <choice><![CDATA[16 = EXAC2]]></choice>
            <choice><![CDATA[17 = EXAC3]]></choice>
            <choice><![CDATA[18 = EXAC4]]></choice>
            <choice><![CDATA[19 = EXBAS]]></choice>
            <choice><![CDATA[20 = EXDC2]]></choice>
            <choice><![CDATA[21 = EXELI]]></choice>
            <choice><![CDATA[22 = EXPIC1]]></choice>
            <choice><![CDATA[23 = EXST1]]></choice>
            <choice><![CDATA[24 = EXST2]]></choice>
            <choice><![CDATA[25 = EXST2A]]></choice>
            <choice><![CDATA[26 = EXST3]]></choice>
            <choice><![CDATA[27 = IEEET1]]></choice>
            <choice><![CDATA[28 = IEET1A]]></choice>
            <choice><![CDATA[29 = IEET1B]]></choice>
            <choice><![CDATA[30 = IEEET2]]></choice>
            <choice><![CDATA[31 = IEEET3]]></choice>
            <choice><![CDATA[32 = IEEET4]]></choice>
            <choice><![CDATA[33 = IEEET5]]></choice>
            <choice><![CDATA[34 = IEET5A]]></choice>
            <choice><![CDATA[35 = IEEEX1]]></choice>
            <choice><![CDATA[36 = IEEEX2]]></choice>
            <choice><![CDATA[37 = IEEX2A]]></choice>
            <choice><![CDATA[38 = IEEEX3]]></choice>
            <choice><![CDATA[39 = IEEEX4]]></choice>
            <choice><![CDATA[66 = IVOEX]]></choice>
            <choice><![CDATA[44 = OEX3T]]></choice>
            <choice><![CDATA[45 = REXSYS]]></choice>
            <choice><![CDATA[46 = REXSY1]]></choice>
            <choice><![CDATA[40 = SCRX]]></choice>
            <choice><![CDATA[41 = SEXS]]></choice>
            <choice><![CDATA[49 = ST5B]]></choice>
            <choice><![CDATA[47 = ST6B]]></choice>
            <choice><![CDATA[51 = ST7B]]></choice>
            <choice><![CDATA[42 = URST5B]]></choice>
            <choice><![CDATA[43 = URST5T]]></choice>
          </parameter>
          <parameter type="Integer" name="Bus" desc="Bus Number" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[1000]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="Ckt" desc="Circuit Number or Name" group="" helpmode="Append" allowemptystr="False">
            <value><![CDATA[1]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Choice" name="VUEL" desc="Under Excitation Limiter?" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = none ]]></choice>
            <choice><![CDATA[1 = MNLEX1]]></choice>
            <choice><![CDATA[2 = MNLEX2]]></choice>
            <choice><![CDATA[3 = MNLEX3]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Choice" name="VOEL" desc="Over Excitation Limiter?" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = none ]]></choice>
            <choice><![CDATA[1 = MAXEX1]]></choice>
            <choice><![CDATA[2 = MAXEX2]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=13]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Comp" desc="Voltage Compounding Model:" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = none (control local VTerminal)]]></choice>
            <choice><![CDATA[1 = COMP ( Vc = Vt + jX * I )]]></choice>
            <choice><![CDATA[2 = COMPCC]]></choice>
            <choice><![CDATA[3 = IEEEVC ( Vc = Vt + (R + jX) * I )]]></choice>
            <choice><![CDATA[4 = REMCMP (Control a Remote Bus Voltage)]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="QELEC" desc="QELEC (pu on Machine MVA - can be a variable)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[Q]]></value>
            <cond><![CDATA[Model==13]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Wpu" desc="Speed (pu - can be a variable)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[Wpu]]></value>
            <cond><![CDATA[Model==13]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Enab" x="-18" y="-54" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IFD" x="18" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="EF0" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="EF" x="-18" y="54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VREF" x="18" y="-54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VIT" x="54" y="18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VS" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VCOMP" x="-54" y="-54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-18" y1="-37" x2="-18" y2="-53" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="41" y1="18" x2="54" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="47" y1="13" x2="41" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="41" y1="18" x2="47" y2="23" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="61" y1="47" x2="63" y2="47" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="63" y1="47" x2="63" y2="24" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="63" y1="24" x2="61" y2="24" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="48" y1="47" x2="46" y2="47" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="46" y1="47" x2="46" y2="24" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="47" y1="21" x2="61" y2="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="50" y1="38" x2="58" y2="38" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="47" y1="16" x2="51" y2="20" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="36" x2="18" y2="54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="13" y1="41" x2="18" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="36" x2="23" y2="41" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-18" y1="36" x2="-18" y2="54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-41" y1="18" x2="-54" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-47" y1="13" x2="-41" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-41" y1="18" x2="-47" y2="23" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="-36" x2="18" y2="-54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="13" y1="-41" x2="18" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="-36" x2="23" y2="-41" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-54" y1="-18" x2="-41" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-47" y1="-23" x2="-41" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-41" y1="-18" x2="-47" y2="-12" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <rect x="-41" y="-36" width="82" height="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-23" y1="-41" x2="-18" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-18" y1="-36" x2="-13" y2="-41" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-54" y1="-41" x2="-41" y2="-33" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-54" y1="-53" x2="-54" y2="-41" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-36" y="34" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <text x="-1" y="-41" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Enab]]></text>
        <text x="55" y="36" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[VT]]></text>
        <text x="55" y="49" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IT]]></text>
        <text x="51" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[3]]></text>
        <text x="30" y="50" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IF]]></text>
        <text x="-28" y="49" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EF]]></text>
        <text x="-53" y="31" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EF0]]></text>
        <text x="34" y="-41" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vref]]></text>
        <text x="-53" y="-5" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[VS]]></text>
        <cond><![CDATA[Model==0]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC1A]]></text>
        <cond><![CDATA[Model==1]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC2A]]></text>
        <cond><![CDATA[Model==2]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC3A]]></text>
        <cond><![CDATA[Model==3]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC4A]]></text>
        <cond><![CDATA[Model==4]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC5A]]></text>
        <cond><![CDATA[Model==5]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC6A]]></text>
        <cond><![CDATA[Model==6]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC8B]]></text>
        <cond><![CDATA[Model==7]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESDC1A]]></text>
        <cond><![CDATA[Model==8]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESDC2A]]></text>
        <cond><![CDATA[Model==9]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESST1A]]></text>
        <cond><![CDATA[Model==10]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESST2A]]></text>
        <cond><![CDATA[Model==11]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESST3A]]></text>
        <cond><![CDATA[Model==12]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESST4B]]></text>
        <cond><![CDATA[Model==13]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EX2000]]></text>
        <cond><![CDATA[Model==14]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXAC1]]></text>
        <cond><![CDATA[Model==15]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXAC1A]]></text>
        <cond><![CDATA[Model==16]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXAC2]]></text>
        <cond><![CDATA[Model==17]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXAC3]]></text>
        <cond><![CDATA[Model==18]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXAC4]]></text>
        <cond><![CDATA[Model==19]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXBAS]]></text>
        <cond><![CDATA[Model==20]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXDC2]]></text>
        <cond><![CDATA[Model==21]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXELI]]></text>
        <cond><![CDATA[Model==22]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXPIC1]]></text>
        <cond><![CDATA[Model==23]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXST1]]></text>
        <cond><![CDATA[Model==24]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXST2]]></text>
        <cond><![CDATA[Model==25]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXST2A]]></text>
        <cond><![CDATA[Model==26]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXST3]]></text>
        <cond><![CDATA[Model==27]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEET1]]></text>
        <cond><![CDATA[Model==30]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEET2]]></text>
        <cond><![CDATA[Model==31]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEET3]]></text>
        <cond><![CDATA[Model==32]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEET4]]></text>
        <cond><![CDATA[Model==33]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEET5]]></text>
        <cond><![CDATA[Model==35]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEX1]]></text>
        <cond><![CDATA[Model==36]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEX2]]></text>
        <cond><![CDATA[Model==38]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEX3]]></text>
        <cond><![CDATA[Model==39]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEX4]]></text>
        <cond><![CDATA[Model==28]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEET1A]]></text>
        <cond><![CDATA[Model==29]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEET1B]]></text>
        <cond><![CDATA[Model==34]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEET5A]]></text>
        <cond><![CDATA[Model==37]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEX2A]]></text>
        <cond><![CDATA[Model==40]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[SCRX]]></text>
        <cond><![CDATA[Model==41]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[SEXS]]></text>
        <cond><![CDATA[Model==42]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[URST5B]]></text>
        <cond><![CDATA[Model==43]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[URST5T]]></text>
        <cond><![CDATA[Model==44]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[OEX3T]]></text>
        <cond><![CDATA[Model==45]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[REXSYS]]></text>
        <cond><![CDATA[Model==46]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[REXSY1]]></text>
        <cond><![CDATA[Model==47]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ST6B]]></text>
        <cond><![CDATA[Model==48]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC7B]]></text>
        <cond><![CDATA[Model==49]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ST5B]]></text>
        <cond><![CDATA[Model==50]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC8B]]></text>
        <cond><![CDATA[Model==51]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ST7B]]></text>
        <cond><![CDATA[Model==52]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DC3A]]></text>
        <cond><![CDATA[Model==53]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DC4B]]></text>
        <cond><![CDATA[Model==54]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EMAC1T]]></text>
        <cond><![CDATA[Comp==1]]></cond>
        <text x="2" y="-1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[COMP]]></text>
        <cond><![CDATA[Comp==2]]></cond>
        <text x="5" y="-1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[COMPCC]]></text>
        <cond><![CDATA[Comp==3]]></cond>
        <text x="3" y="-1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEVC]]></text>
        <cond><![CDATA[Comp==4]]></cond>
        <text x="3" y="-2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[REMCMP]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="-38" y="-41" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[VCT]]></text>
        <cond><![CDATA[(VUEL==1)]]></cond>
        <text x="3" y="10" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[MNLEX1]]></text>
        <cond><![CDATA[(VUEL==2)]]></cond>
        <text x="3" y="11" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[MNLEX2]]></text>
        <cond><![CDATA[(VUEL==3)]]></cond>
        <text x="3" y="10" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[MNLEX3]]></text>
        <cond><![CDATA[(VOEL==1)&&((Model!=13)||(Model!=48))]]></cond>
        <text x="3" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[MAXEX1]]></text>
        <cond><![CDATA[(VOEL==2)]]></cond>
        <text x="3" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[MAXEX2]]></text>
        <cond><![CDATA[Model==55]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC1C]]></text>
        <cond><![CDATA[Model==56]]></cond>
        <text x="-1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC2C]]></text>
        <cond><![CDATA[Model==57]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC3C]]></text>
        <cond><![CDATA[Model==58]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC4C]]></text>
        <cond><![CDATA[Model==59]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC5C]]></text>
        <cond><![CDATA[Model==60]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC6C]]></text>
        <cond><![CDATA[Model==61]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC7C]]></text>
        <cond><![CDATA[Model==62]]></cond>
        <text x="2" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC8C]]></text>
        <cond><![CDATA[Model==63]]></cond>
        <text x="2" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC9C]]></text>
        <cond><![CDATA[Model==64]]></cond>
        <text x="2" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[BBSEX1]]></text>
        <cond><![CDATA[Model==65]]></cond>
        <text x="2" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DC4C]]></text>
        <cond><![CDATA[Model==66]]></cond>
        <text x="2" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IVOEX]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="2031452932" classid="CoreSegment"><![CDATA[! Call E-TRAN Subroutine to read in PSS/E Dynamics data and output to the DATA array...
#IF ( Model == 0 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:27
      CALL Electranix_PSSE_ESAC1A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 1 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:32
      CALL Electranix_PSSE_ESAC2A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 2 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:34
      CALL Electranix_PSSE_ESAC3A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 3 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE REAL:10
      CALL Electranix_PSSE_ESAC4A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 4 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:22
      CALL Electranix_PSSE_ESAC5A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 5 )
   #STORAGE STOR:19
   #STORAGE INTEGER:1
   #STORAGE REAL:30
      CALL Electranix_PSSE_ESAC6A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 6 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:19
      CALL Electranix_PSSE_ESAC8B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 7 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:24
      CALL Electranix_PSSE_ESDC1A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 8 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:24
      CALL Electranix_PSSE_ESDC2A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 9 )
   #STORAGE STOR:16
   #STORAGE INTEGER:1
   #STORAGE REAL:21
      CALL Electranix_PSSE_ESST1A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 10 )
   #STORAGE STOR:11
   #STORAGE INTEGER:1
   #STORAGE REAL:16
      CALL Electranix_PSSE_ESST2A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 11 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_ESST3A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 12 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE REAL:20
      CALL Electranix_PSSE_ESST4B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 13 )
   #STORAGE STOR:11
   #STORAGE LOGICAL:2
   #STORAGE INTEGER:4
   #STORAGE REAL:74
      CALL Electranix_PSSE_EX2000($Enab, $Bus, "$Ckt", $Comp, $VUEL,       $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, $Wpu, $QELEC, "$FNAME")
#ELSEIF ( Model == 14 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_EXAC1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 15 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_EXAC1A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 16 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:33
      CALL Electranix_PSSE_EXAC2($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 17 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:32
      CALL Electranix_PSSE_EXAC3($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 18 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE REAL:10
      CALL Electranix_PSSE_EXAC4($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 19 )
   #STORAGE STOR:22
   #STORAGE INTEGER:1
   #STORAGE REAL:29
      CALL Electranix_PSSE_EXBAS($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 20 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:24
      CALL Electranix_PSSE_EXDC2($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 21 )
      CALL Electranix_PSSE_EXELI($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 22 )
   #STORAGE STOR:18
   #STORAGE INTEGER:1
   #STORAGE REAL:39
   #STORAGE LOGICAL:4
      CALL Electranix_PSSE_EXPIC1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 23 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:13
      CALL Electranix_PSSE_EXST1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 24 )
   #STORAGE STOR:11
   #STORAGE INTEGER:1
   #STORAGE REAL:16
      CALL Electranix_PSSE_EXST2($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 25 )
   #STORAGE STOR:11
   #STORAGE INTEGER:1
   #STORAGE REAL:16
      CALL Electranix_PSSE_EXST2A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 26 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE REAL:20
      CALL Electranix_PSSE_EXST3($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 27 )
   #STORAGE STOR:14
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:20
      CALL Electranix_PSSE_IEEET1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 28 )
   #STORAGE STOR:9
   #STORAGE INTEGER:1
   #STORAGE REAL:19
      CALL Electranix_PSSE_IEET1A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 29 )
   #STORAGE STOR:15
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:28
      CALL Electranix_PSSE_IEET1B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 30 )
   #STORAGE STOR:16
   #STORAGE LOGICAL:2
   #STORAGE INTEGER:1
   #STORAGE REAL:22
      CALL Electranix_PSSE_IEEET2($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 31 )
   #STORAGE STOR:10
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:13
      CALL Electranix_PSSE_IEEET3($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 32 )
   #STORAGE STOR:7
   #STORAGE LOGICAL:2
   #STORAGE INTEGER:1
   #STORAGE REAL:17
      CALL Electranix_PSSE_IEEET4($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 33 )
   #STORAGE STOR:7
   #STORAGE LOGICAL:2
   #STORAGE INTEGER:1
   #STORAGE REAL:16
      CALL Electranix_PSSE_IEEET5($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 34 )
   #STORAGE STOR:13
   #STORAGE LOGICAL:2
   #STORAGE INTEGER:1
   #STORAGE REAL:20
      CALL Electranix_PSSE_IEET5A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 35 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:24
      CALL Electranix_PSSE_IEEEX1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 36 )
   #STORAGE STOR:19
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_IEEEX2($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 37 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:22
      CALL Electranix_PSSE_IEEX2A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 38 )
   #STORAGE STOR:10
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:13
      CALL Electranix_PSSE_IEEEX3($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 39 )
   #STORAGE STOR:10
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:18
      CALL Electranix_PSSE_IEEEX4($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 40 )
   #STORAGE STOR:8
   #STORAGE INTEGER:1
   #STORAGE REAL:8
      CALL Electranix_PSSE_SCRX($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 41 )
   #STORAGE STOR:8
   #STORAGE INTEGER:1
   #STORAGE REAL:6
      CALL Electranix_PSSE_SEXS($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 42 )
      CALL Electranix_PSSE_URST5B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 43 )
   #STORAGE STOR:14
   #STORAGE INTEGER:1
   #STORAGE REAL:10
      CALL Electranix_PSSE_URST5T($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 44 )
   #STORAGE STOR:21
   #STORAGE INTEGER:1
   #STORAGE REAL:26
      CALL Electranix_PSSE_OEX3T($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 45 )
   #STORAGE STOR:29
   #STORAGE INTEGER:1
   #STORAGE REAL:41
      CALL Electranix_PSSE_REXSYS($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 46 )
   #STORAGE STOR:29
   #STORAGE INTEGER:1
   #STORAGE REAL:43
      CALL Electranix_PSSE_REXSY1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 47 )
   #STORAGE STOR:9
   #STORAGE INTEGER:1
   #STORAGE REAL:19
      CALL Electranix_PSSE_ST6B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 48 )
   #STORAGE STOR:18
   #STORAGE INTEGER:1
   #STORAGE REAL:35
      CALL Electranix_PSSE_AC7B($Enab, $Bus, "$Ckt", $Comp, $VUEL,        $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 49 )
   #STORAGE STOR:6
   #STORAGE INTEGER:1
   #STORAGE REAL:40
      CALL Electranix_PSSE_ST5B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 50 )
   #STORAGE STOR:18
   #STORAGE INTEGER:1
   #STORAGE REAL:35
      CALL Electranix_PSSE_AC8B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 51 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:17
      CALL Electranix_PSSE_ST7B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 52 )
   #STORAGE STOR:2
   #STORAGE INTEGER:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_DC3A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 53 )
   #STORAGE STOR:9
   #STORAGE INTEGER:1
   #STORAGE REAL:31
      CALL Electranix_PSSE_DC4B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 54 )
   #STORAGE STOR:20
   #STORAGE INTEGER:1
   #STORAGE REAL:32
      CALL Electranix_PSSE_EMAC1T($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")   
#ELSEIF ( Model == 55 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:1
   #STORAGE REAL:32
      CALL Electranix_PSSE_AC1C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 56 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:1
   #STORAGE REAL:34
      CALL Electranix_PSSE_AC2C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 57 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:1
   #STORAGE REAL:46
      CALL Electranix_PSSE_AC3C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 58 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:1
   #STORAGE REAL:13
      CALL Electranix_PSSE_AC4C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 59 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:32
      CALL Electranix_PSSE_AC5C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 60 )
   #STORAGE STOR:18
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:2
   #STORAGE REAL:38
      CALL Electranix_PSSE_AC6C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 61 )
   #STORAGE STOR:9
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:3
   #STORAGE REAL:66
      CALL Electranix_PSSE_AC7C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 62 )
   #STORAGE STOR:7
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:2
   #STORAGE REAL:51
      CALL Electranix_PSSE_AC8C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 63 )
   #STORAGE STOR:11
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:4
   #STORAGE REAL:74
      CALL Electranix_PSSE_AC9C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 64 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:2
   #STORAGE REAL:14
      CALL Electranix_PSSE_BBSEX1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 65 )
   #STORAGE STOR:9
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:2
   #STORAGE REAL:46
      CALL Electranix_PSSE_DC4C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 66 )
   #STORAGE STOR:14
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_IVOEX($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSE
      WRITE(6,*) "***ERROR: - Unsupported Exciter, Model: $Model"
      STOP
#ENDIF
#IF ( COMP == 1 )
   #STORAGE INTEGER:1
   #STORAGE REAL:1
#ELSEIF ( COMP == 3 )
   #STORAGE INTEGER:1
   #STORAGE REAL:2
#ELSEIF ( COMP == 4 )
   #STORAGE INTEGER:2
   #STORAGE REAL:2
#ENDIF

#IF ( VUEL == 1 )
   #STORAGE STOR:4
   #STORAGE INTEGER:1
   #STORAGE REAL:7
#ELSEIF ( VUEL == 2 )
   #STORAGE STOR:4
   #STORAGE INTEGER:1
   #STORAGE REAL:8
#ELSEIF ( VUEL == 3 )
   #STORAGE STOR:4
   #STORAGE INTEGER:1
   #STORAGE REAL:7
#ENDIF

#IF ( VOEL == 1 )
   #STORAGE INTEGER:3
   #STORAGE REAL:11
#ELSEIF ( VOEL == 2 )
   #STORAGE INTEGER:3
   #STORAGE REAL:13
#ENDIF]]></segment>
        <segment name="Branch" id="630391777" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="2057241237" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="FlyBy" id="1908793218" classid="CoreSegment"><![CDATA[Electranix PSS/E Compatible Exciters for PSCAD
:EF0
Initial Field Voltage (pu) - Should come from the Machine Model
:EF
Field Voltage (pu) - Output by this model
:VCOMP
Compensated Measured Voltage (pu) - Output by this model
:Enab
Initialization Signal
  0 - Use EF0 to Initialize this model
  1 - Enable this model
:VREF
Voltage Reference (pu) - Used by this model as input
- VRef usually comes from the E-TRAN Initialization component
  and is transferred from the loadflow
- It should be the desired initial voltage (pu)
:VIT
Array of Machine Terminal Voltage and Current (pu)
- Should come from the Machine Model
- VIT(1) = Machine Terminal Voltage (pu)
- VIT(2) = Real component of Machine Terminal Current
- VIT(3) - Imag component of Machine Terminal Current
- Note current phase angle is with respect to terminal voltage
:IFD
Machine Field Current (pu) - Should come from the Machine Model
:VS
Stabilizer Input Signal (pu) - Should come from a stabilizer model
- Can be set to 0.0 to disable all stabilizer functions]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="1508857312" classid="Port" x="-18" y="-54">
          <paramlist>
            <param name="name" value="Enab" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1932545205" classid="Port" x="18" y="54">
          <paramlist>
            <param name="name" value="IFD" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="944470267" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="EF0" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1932884121" classid="Port" x="-18" y="54">
          <paramlist>
            <param name="name" value="EF" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="112740640" classid="Port" x="18" y="-54">
          <paramlist>
            <param name="name" value="VREF" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="433620117" classid="Port" x="54" y="18">
          <paramlist>
            <param name="name" value="VIT" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="357216507" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="VS" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1614549277" classid="Port" x="-54" y="-54">
          <paramlist>
            <param name="name" value="VCOMP" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1181041053" x="-18" y="-37">
          <vertex x="0" y="0" />
          <vertex x="0" y="-16" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1693419358" x="41" y="18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1548016426" x="47" y="13">
          <vertex x="0" y="0" />
          <vertex x="-6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2079823908" x="41" y="18">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="883471366" x="61" y="47">
          <vertex x="0" y="0" />
          <vertex x="2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2082488715" x="63" y="47">
          <vertex x="0" y="0" />
          <vertex x="0" y="-23" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="442423873" x="63" y="24">
          <vertex x="0" y="0" />
          <vertex x="-2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="337465353" x="48" y="47">
          <vertex x="0" y="0" />
          <vertex x="-2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2015705912" x="46" y="47">
          <vertex x="0" y="0" />
          <vertex x="0" y="-23" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="771181297" x="47" y="21">
          <vertex x="0" y="0" />
          <vertex x="14" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1349971562" x="50" y="38">
          <vertex x="0" y="0" />
          <vertex x="8" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1260526856" x="47" y="16">
          <vertex x="0" y="0" />
          <vertex x="4" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1718468991" x="18" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="440302521" x="13" y="41">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1254599728" x="18" y="36">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1029229727" x="-18" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1046148327" x="-41" y="18">
          <vertex x="0" y="0" />
          <vertex x="-13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1457219904" x="-47" y="13">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="882035195" x="-41" y="18">
          <vertex x="0" y="0" />
          <vertex x="-6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="265556019" x="18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1546942753" x="13" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1450571525" x="18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1432869961" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="708530686" x="-47" y="-23">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1466819883" x="-41" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-6" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="642063695" x="-41" y="-36" w="82" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="65723146" x="-23" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="156654962" x="-18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="853215344" x="-54" y="-41">
          <vertex x="0" y="0" />
          <vertex x="13" y="8" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1815778102" x="-54" y="-53">
          <vertex x="0" y="0" />
          <vertex x="0" y="12" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="236826893" x="-36" y="34">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="759038498" x="-1" y="-41">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Enab" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="736425292" x="55" y="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VT" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="895134942" x="55" y="49">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="IT" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2083590658" x="51" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1653158812" x="30" y="50">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="IF" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="646241653" x="-28" y="49">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="EF" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1420490969" x="-53" y="31">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="EF0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1680911375" x="34" y="-41">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2138413111" x="-53" y="-5">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1515335545" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==0" />
            <param name="text" value="ESAC1A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2134791680" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==1" />
            <param name="text" value="ESAC2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1999525264" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==2" />
            <param name="text" value="ESAC3A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="686011207" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==3" />
            <param name="text" value="ESAC4A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="817787501" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==4" />
            <param name="text" value="ESAC5A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="51301033" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==5" />
            <param name="text" value="ESAC6A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="162682049" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==6" />
            <param name="text" value="ESAC8B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="452254233" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==7" />
            <param name="text" value="ESDC1A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="524996730" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==8" />
            <param name="text" value="ESDC2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="360747213" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==9" />
            <param name="text" value="ESST1A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1242078973" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==10" />
            <param name="text" value="ESST2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1696550897" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==11" />
            <param name="text" value="ESST3A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1812924606" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==12" />
            <param name="text" value="ESST4B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1386227196" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==13" />
            <param name="text" value="EX2000" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1780618637" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==14" />
            <param name="text" value="EXAC1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2011664933" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==15" />
            <param name="text" value="EXAC1A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="173284627" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==16" />
            <param name="text" value="EXAC2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2019592930" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==17" />
            <param name="text" value="EXAC3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="503250966" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==18" />
            <param name="text" value="EXAC4" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1818289408" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==19" />
            <param name="text" value="EXBAS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="722598038" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==20" />
            <param name="text" value="EXDC2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1971268289" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==21" />
            <param name="text" value="EXELI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1750150828" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==22" />
            <param name="text" value="EXPIC1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="118059427" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==23" />
            <param name="text" value="EXST1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="283866438" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==24" />
            <param name="text" value="EXST2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1023881133" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==25" />
            <param name="text" value="EXST2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1056997323" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==26" />
            <param name="text" value="EXST3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="958429243" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==27" />
            <param name="text" value="IEEET1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="139318816" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==30" />
            <param name="text" value="IEEET2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1477938187" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==31" />
            <param name="text" value="IEEET3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1598498833" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==32" />
            <param name="text" value="IEEET4" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="857502777" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==33" />
            <param name="text" value="IEEET5" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="291967075" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==35" />
            <param name="text" value="IEEEX1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="680211478" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==36" />
            <param name="text" value="IEEEX2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="408757649" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==38" />
            <param name="text" value="IEEEX3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1059609679" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==39" />
            <param name="text" value="IEEEX4" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1966901196" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==28" />
            <param name="text" value="IEET1A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1538420555" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==29" />
            <param name="text" value="IEET1B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="329134150" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==34" />
            <param name="text" value="IEET5A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2069532196" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==37" />
            <param name="text" value="IEEX2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="512987361" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==40" />
            <param name="text" value="SCRX" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="559575854" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==41" />
            <param name="text" value="SEXS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="31300737" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==42" />
            <param name="text" value="URST5B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1813026468" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==43" />
            <param name="text" value="URST5T" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="813946193" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==44" />
            <param name="text" value="OEX3T" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="70075588" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==45" />
            <param name="text" value="REXSYS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="483057354" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==46" />
            <param name="text" value="REXSY1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1471285842" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==47" />
            <param name="text" value="ST6B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="247719049" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==48" />
            <param name="text" value="AC7B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="476970198" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==49" />
            <param name="text" value="ST5B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="693387275" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==50" />
            <param name="text" value="AC8B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1311245237" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==51" />
            <param name="text" value="ST7B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="762192753" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==52" />
            <param name="text" value="DC3A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="285114301" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==53" />
            <param name="text" value="DC4B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1448064064" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==54" />
            <param name="text" value="EMAC1T" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="857702140" x="2" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Comp==1" />
            <param name="text" value="COMP" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="281262930" x="5" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Comp==2" />
            <param name="text" value="COMPCC" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1797434220" x="3" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Comp==3" />
            <param name="text" value="IEEEVC" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1930256065" x="3" y="-2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Comp==4" />
            <param name="text" value="REMCMP" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2052816385" x="-38" y="-41">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VCT" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="912865204" x="3" y="10">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(VUEL==1)" />
            <param name="text" value="MNLEX1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="257784313" x="3" y="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(VUEL==2)" />
            <param name="text" value="MNLEX2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2089535331" x="3" y="10">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(VUEL==3)" />
            <param name="text" value="MNLEX3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1261838119" x="3" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(VOEL==1)&amp;&amp;((Model!=13)||(Model!=48))" />
            <param name="text" value="MAXEX1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1141134390" x="3" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(VOEL==2)" />
            <param name="text" value="MAXEX2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="371247620" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==55" />
            <param name="text" value="AC1C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1604031607" x="-1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==56" />
            <param name="text" value="AC2C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="662110634" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==57" />
            <param name="text" value="AC3C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1156390526" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==58" />
            <param name="text" value="AC4C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="474209095" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==59" />
            <param name="text" value="AC5C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="738383816" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==60" />
            <param name="text" value="AC6C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="356331981" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==61" />
            <param name="text" value="AC7C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="284122184" x="2" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==62" />
            <param name="text" value="AC8C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1271324244" x="2" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==63" />
            <param name="text" value="AC9C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="202941551" x="2" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==64" />
            <param name="text" value="BBSEX1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1038352590" x="2" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==65" />
            <param name="text" value="DC4C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1789686949" x="2" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==66" />
            <param name="text" value="IVOEX" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Electranix_PSSE_Machine" group="" url="" version="" build="" crc="102354046" instances="1" view="false" date="0" id="631384306">
      <paramlist>
        <param name="Description" value="PSSE Compatible Synchronous Machine" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <parameter type="Text" name="FName" desc="Full pathname of input .DYR file:" group="" helpmode="Append">
            <value><![CDATA[inputfile.dyr]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Model" desc="Machine Model" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = GENCLS]]></choice>
            <choice><![CDATA[1 = GENDCO]]></choice>
            <choice><![CDATA[2 = GENROE]]></choice>
            <choice><![CDATA[3 = GENROU]]></choice>
            <choice><![CDATA[4 = GENSAE]]></choice>
            <choice><![CDATA[5 = GENSAL]]></choice>
            <choice><![CDATA[7 = GENTPJ*]]></choice>
            <choice><![CDATA[6 = GENTRA]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Integer" name="Bus" desc="Bus Number" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[1000]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Ckt" desc="Circuit Number or Name" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Integer" name="machsw" desc="Source[0] -&gt; Machine[1] transition" group="" helpmode="Append" content_type="Variable" intent="Input" min="0" max="1" dim="1" unit="0-&gt;1only">
            <value><![CDATA[1]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Integer" name="Enab" desc="Lock-rotor[0]&lt;-&gt;Normal mode[1] transition" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="0or1">
            <value><![CDATA[1]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Vbase" desc="Rated RMS Voltage (kV,LL)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.01" max="" dim="1" unit="kV">
            <value><![CDATA[10.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="MVA" desc="Rated 3 Phase MVA" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.001" max="" dim="1" unit="MVA">
            <value><![CDATA[100.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Fbase" desc="Base Angular Frequency (Hz)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="Hz">
            <value><![CDATA[60]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="MM" desc="Multimass interface:[Enables Speed Ctrl]" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = DISABLE]]></choice>
            <choice><![CDATA[1 = ENABLE]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="SAT" desc="Enable Saturation?" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[0 = No, Disable]]></choice>
            <choice><![CDATA[1 = Yes, Enabled]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="RPU" desc="Source Series R (pu on machine base mva)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="pu">
            <value><![CDATA[0.0]]></value>
            <cond><![CDATA[Model==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="XPU" desc="Source Series X (pu on machine base mva, +ve for L)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="pu">
            <value><![CDATA[0.1]]></value>
            <cond><![CDATA[Model==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Initial Conditions">
          <parameter type="Real" name="VT" desc="Initial Terminal Voltage Magnitude (pu)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="p.u.">
            <value><![CDATA[1.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Pheta" desc="Initial Terminal Voltage Phase (deg)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="deg">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="P0" desc="Initial Terminal Real  Power ; Out + (MW)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="MW">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Q0" desc="Initial Terminal Reactive Power ; Out + (MVAR)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="MVAR">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="RAMPTIME" desc="Time to Ramp Source During Startup (0.1 sec):" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="sec">
            <value><![CDATA[0.1]]></value>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Output Variable Names">
          <parameter type="Text" name="POut" desc="Name: Real Power;  Out + (p.u.)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="QOut" desc="Name: Reactive Power;  Out + (p.u.)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Vneut" desc="Name: Neutral Voltage (kV)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Cneut" desc="Name: Neutral Current to Ground (kA)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Lang" desc="Name: Load Angle; Gen. +  (rad)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Theta" desc="Name: Rotor Mechanical Angle (rad)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Wang" desc="Name: Internal Phase A Angle w.r.t. sin(wt)  (rad)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="telect" x="-72" y="0" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="speed" x="-36" y="72" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="tmeco" x="-72" y="36" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="efo" x="-72" y="-72" dim="1" mode="Output" type="Real" internal=""><![CDATA[Model!=0]]></port>
        <port model="Transfer" name="mvit" x="36" y="-72" dim="3" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="cfldn" x="0" y="-72" dim="1" mode="Output" type="Real" internal=""><![CDATA[Model!=0]]></port>
        <port model="Transfer" name="efldn" x="-36" y="-72" dim="1" mode="Input" type="Real" internal=""><![CDATA[Model!=0]]></port>
        <port model="Transfer" name="tmech" x="0" y="72" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="Tmstd" x="36" y="72" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Natural" name="NS" x="36" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="conspd" x="-72" y="-36" dim="1" mode="Input" type="Real" internal=""><![CDATA[(MM==1)]]></port>
        <port model="Natural" name="Gnd" x="-36" y="0" dim="1" mode="" type="Ground" internal="false"><![CDATA[Model==0]]></port>
        <ellipse cx="-18" cy="0" rx="36" ry="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <path d="M-19.000 2.000 A4 6 0 1 0 -27.000 2.000" arc="-28,-4,-19,9,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-18.000 2.000 A4 6 0 1 0 -10.000 2.000" arc="-19,-4,-10,9,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="16" y1="-10" x2="27" y2="-10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="27" y1="-15" x2="27" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="27" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[Model!=0]]></cond>
        <path d="M-40.000 -49.000 A6 5 0 1 0 -28.000 -49.000" arc="-40,-55,-28,-44,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-28.000 -49.000 A5 5 0 1 0 -18.000 -49.000" arc="-29,-55,-18,-44,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-19.000 -49.000 A6 5 0 1 0 -7.000 -49.000" arc="-19,-55,-7,-44,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-8.000 -49.000 A5 5 0 1 0 2.000 -49.000" arc="-8,-55,2,-44,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="3" y1="-49" x2="12" y2="-49" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-49" y1="-49" x2="-40" y2="-49" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[true]]></cond>
        <line x1="-55" y1="36" x2="-72" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-54" y1="0" x2="-72" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <ellipse cx="26" cy="-56" rx="7" ry="7" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="27" y1="-63" x2="27" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-76" x2="34" y2="-67" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="27" y1="-72" x2="36" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <ellipse cx="26" cy="-42" rx="7" ry="6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="27" y1="-18" x2="27" y2="-24" stroke="Black" stroke-dasharray="4,1" stroke-width="0.2" port="" />
        <line x1="27" y1="-27" x2="27" y2="-33" stroke="Black" stroke-dasharray="4,1" stroke-width="0.2" port="" />
        <line x1="-16" y1="56" x2="-10" y2="50" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="21" y1="72" x2="36" y2="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="21" y1="36" x2="9" y2="24" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="21" y1="72" x2="21" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[Model!=0]]></cond>
        <line x1="-72" y1="-72" x2="-61" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-61" y1="-72" x2="-61" y2="-49" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-61" y1="-49" x2="-40" y2="-28" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[true]]></cond>
        <line x1="-25" y1="72" x2="-25" y2="51" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-10" y1="72" x2="-10" y2="51" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-10" y1="50" x2="-4" y2="56" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[Model!=0]]></cond>
        <line x1="-25" y1="-72" x2="-36" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-25" y1="-65" x2="-25" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-31" y1="-70" x2="-25" y2="-65" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-25" y1="-65" x2="-20" y2="-70" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-10" y1="-72" x2="-10" y2="-65" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-10" y1="-72" x2="0" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[true]]></cond>
        <line x1="-25" y1="72" x2="-36" y2="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-10" y1="72" x2="0" y2="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-55" y1="36" x2="-49" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(MM==1)]]></cond>
        <line x1="-55" y1="-36" x2="-72" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-55" y1="-36" x2="-60" y2="-30" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-60" y1="-41" x2="-55" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-49" y1="-18" x2="-55" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[true]]></cond>
        <line x1="16" y1="10" x2="27" y2="10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[Model==0]]></cond>
        <line x1="-42" y1="6" x2="-42" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-48" y1="2" x2="-48" y2="-1" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-45" y1="4" x2="-45" y2="-4" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-42" y1="0" x2="-36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[true]]></cond>
        <text x="-19" y="-23" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <text x="-63" y="-3" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Te]]></text>
        <text x="33" y="-75" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[3]]></text>
        <text x="27" y="-52" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
        <text x="27" y="-39" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[V]]></text>
        <text x="-63" y="33" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tm]]></text>
        <text x="34" y="67" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tm0]]></text>
        <cond><![CDATA[Model!=0]]></cond>
        <text x="-70" y="-57" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ef0]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="-9" y="48" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tm]]></text>
        <text x="-25" y="48" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[w]]></text>
        <cond><![CDATA[Model!=0]]></cond>
        <text x="-27" y="-51" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ef]]></text>
        <text x="-7" y="-51" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[If]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="-54" y="62" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <cond><![CDATA[(MM==1)]]></cond>
        <text x="-66" y="-39" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[w]]></text>
        <cond><![CDATA[Model==1]]></cond>
        <text x="-17" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENDCO]]></text>
        <cond><![CDATA[Model==2]]></cond>
        <text x="-16" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENROE]]></text>
        <cond><![CDATA[Model==3]]></cond>
        <text x="-17" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENROU]]></text>
        <cond><![CDATA[Model==4]]></cond>
        <text x="-17" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENSAE]]></text>
        <cond><![CDATA[Model==5]]></cond>
        <text x="-18" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENSAL]]></text>
        <cond><![CDATA[Model==6]]></cond>
        <text x="-16" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENTRA]]></text>
        <cond><![CDATA[Model==0]]></cond>
        <text x="-17" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENCLS]]></text>
        <cond><![CDATA[Model==7]]></cond>
        <text x="-17" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENTPJ*]]></text>
      </svg>
      <script>
        <segment name="Dsdyn" id="1810596688" classid="CoreSegment"><![CDATA[#BEGIN
! E-TRAN Machine Subroutine - BEGIN
      CALL COMPONENT_ID(ICALL_NO,$#Component)
    #IF ( Model != 0 )
      NRTCF = NRTCF + 98
      NRTCI = NRTCI + 10
    #ENDIF
#ENDBEGIN

! E-TRAN Machine Subroutine
#SUBROUTINE ELECTRANIX_PSSE_MACHINE E-TRAN PSS/E Compatible Machine
#LOCAL REAL SP_IN
      CALL COMPONENT_ID(ICALL_NO,$#Component)
      IF (FIRSTSTEP) THEN
         CALL ELECTRANIX_VERSION_CHECK(6)
      ENDIF

#IF (MM==0)
      SP_IN = $FBase * TWO_PI
#ELSE
      SP_IN = $conspd
      IF ($Enab .EQ. 0) SP_IN = $FBase * TWO_PI
#ENDIF


    #IF ( Model == 0 )
#STORAGE STOR:3
#STORAGE LOGICAL:3
#STORAGE INTEGER:22
#STORAGE REAL:291
#LOCAL REAL Pw_O
#LOCAL REAL Qva_O
#LOCAL REAL Vn_O
#LOCAL REAL Cn_O
#LOCAL REAL Wang_O
       CALL ELECTRANIX_PSSE_GENCLS($Bus, "$Ckt", $NS, $SS,
     &   $BA ,$BB, $BC,
     &   $MM, $Enab,
     &  $Vbase, $MVA, $FBase, $VT, $Pheta, $P0, $Q0, $RAMPTIME,
     &  $tmech,SP_IN,$RPU,$XPU,
     &  $mvit, $speed, $telect,
     &  Pw_O,Qva_O,Wang_O,
     &  "$FName")
        $Tmstd = $telect
        IF ( $Enab .EQ. 1 ) THEN
           $tmeco = $tmech
        ELSE
           $tmeco = $Tmstd
        ENDIF
#OUTPUT REAL POut  {Pw_O}
#OUTPUT REAL QOut  {Qva_O}
#OUTPUT REAL Wang  {Wang_O}


    #ELSE
#STORAGE RTCF:98
#STORAGE RTCI:10
#STORAGE STOR:375
#STORAGE INTEGER:4
#STORAGE REAL:290
#LOCAL REAL Pw_O
#LOCAL REAL Qva_O
#LOCAL REAL Vn_O
#LOCAL REAL Cn_O
#LOCAL REAL LdA_O
#LOCAL REAL Tht_O
#LOCAL REAL Wang_O
       CALL ELECTRANIX_PSSE_MACHINE($Model, $Bus, "$Ckt", $NS, $SS,
     &  $BRA ,$BRB, $BRC,
     &  $MM, $machsw, $Enab, $SAT,
     &  $Vbase, $MVA, $FBase, $VT, $Pheta, $P0, $Q0, $RAMPTIME,
     &  $efldn, $tmech,
     &  SP_IN,
     &  $mvit, $cfldn, $speed, $telect, $efo, $Tmstd,
     &  Pw_O,Qva_O,Vn_O,Cn_O,LdA_O,Tht_O,Wang_O,
     &  "$FName")
        IF ( $Enab .EQ. 1 ) THEN
           $tmeco = $tmech
        ELSE
           $tmeco = $Tmstd
        ENDIF
#OUTPUT REAL POut  {Pw_O}
#OUTPUT REAL QOut  {Qva_O}
#OUTPUT REAL Vneut {Vn_O}
#OUTPUT REAL Cneut {Cn_O}
#OUTPUT REAL Lang  {LdA_O}
#OUTPUT REAL Theta {Tht_O}
#OUTPUT REAL Wang  {Wang_O}      	
    #ENDIF]]></segment>
        <segment name="Computations" id="345104813" classid="CoreSegment"><![CDATA[REAL   w       = 2*pi*Fbase
REAL   ZBASE   = Vbase*Vbase/MVA
REAL   R       = RPU*ZBASE
REAL   L       = XPU>0 ? XPU*ZBASE/w            : 0.0
REAL   C       = XPU<0 ? 1.0e6/(w*(-XPU)*ZBASE) : 0.0]]></segment>
        <segment name="Checks" id="570599881" classid="CoreSegment"><![CDATA[#IF (Model==0)
WARNING -ve R,L,C Encountered - Numerical instabilities are possible! : R>=0 && L>=0 && C>=0
#ENDIF]]></segment>
        <segment name="Model-Data" id="169788733" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Branch" id="789367521" classid="CoreSegment"><![CDATA[#IF Model==0
  BA =  $Gnd  $NS(1)   SOURCE   $R $L $C  /
  BB =  $Gnd  $NS(2)   SOURCE   $R $L $C  /
  BC =  $Gnd  $NS(3)   SOURCE   $R $L $C  /
 #ELSE
  BRA = $NS(1) 0 BREAKER 1.0
  BRB = $NS(2) 0 BREAKER 1.0
  BRC = $NS(3) 0 BREAKER 1.0
#ENDIF]]></segment>
        <segment name="Help" id="1576132368" classid="CoreSegment"><![CDATA[E-TRAN_Model_Help\E-TRAN008.htm#SubChapter_ETRAN_Generators]]></segment>
        <segment name="FlyBy" id="1871467318" classid="CoreSegment"><![CDATA[Synchronous Machine
:efo
initialized field voltage
(pu or normalized)
:efldn
field voltage
(pu or normalized)
:cfldn
field current
(pu or normalized)
:mvit
3 element array
terminal voltage (pu)
terminal current real (pu)
terminal current imaginary (pu)
:NS
3 Phase electrical connection
:Tmstd
initialized mechanical torque (pu)
:tmech
torque input (pu)
:speed
speed output (pu)
:tmeco
mechanical torque output (pu)
:telect
electrical torque output (pu)
:conspd
speed input (rad/s)
]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="2124057821" classid="Port" x="-72" y="0">
          <paramlist>
            <param name="name" value="telect" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1602834620" classid="Port" x="-36" y="72">
          <paramlist>
            <param name="name" value="speed" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="244877199" classid="Port" x="-72" y="36">
          <paramlist>
            <param name="name" value="tmeco" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="123437364" classid="Port" x="-72" y="-72">
          <paramlist>
            <param name="name" value="efo" />
            <param name="internal" value="false" />
            <param name="cond" value="Model!=0" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="782811623" classid="Port" x="36" y="-72">
          <paramlist>
            <param name="name" value="mvit" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1651976459" classid="Port" x="0" y="-72">
          <paramlist>
            <param name="name" value="cfldn" />
            <param name="internal" value="false" />
            <param name="cond" value="Model!=0" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1241492928" classid="Port" x="-36" y="-72">
          <paramlist>
            <param name="name" value="efldn" />
            <param name="internal" value="false" />
            <param name="cond" value="Model!=0" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="156469155" classid="Port" x="0" y="72">
          <paramlist>
            <param name="name" value="tmech" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="498034300" classid="Port" x="36" y="72">
          <paramlist>
            <param name="name" value="Tmstd" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="93978607" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="NS" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1646600615" classid="Port" x="-72" y="-36">
          <paramlist>
            <param name="name" value="conspd" />
            <param name="internal" value="false" />
            <param name="cond" value="(MM==1)" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="392207254" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="Gnd" />
            <param name="internal" value="false" />
            <param name="cond" value="Model==0" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="3" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Ellipse" id="765153462" x="-54" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1332706356" x="-28" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1513222899" x="-19" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="223714501" x="18" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="599897513" x="16" y="-10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1487895722" x="27" y="-15">
          <vertex x="0" y="0" />
          <vertex x="0" y="30" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="49535298" x="27" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="703748757" x="-40" y="-55" w="12" h="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="605166570" x="-29" y="-55" w="11" h="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1945186357" x="-19" y="-55" w="12" h="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1018789254" x="-8" y="-55" w="10" h="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1182611522" x="3" y="-49">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="905349984" x="-49" y="-49">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="365551884" x="-55" y="36">
          <vertex x="0" y="0" />
          <vertex x="-17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="126973393" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="370330151" x="19" y="-63" w="14" h="14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1617976092" x="27" y="-63">
          <vertex x="0" y="0" />
          <vertex x="0" y="-9" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="339972910" x="28" y="-76">
          <vertex x="0" y="0" />
          <vertex x="6" y="9" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2137352691" x="27" y="-72">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1310797485" x="19" y="-48" w="14" h="12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1304134729" x="27" y="-18">
          <vertex x="0" y="0" />
          <vertex x="0" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="1" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="127431252" x="27" y="-27">
          <vertex x="0" y="0" />
          <vertex x="0" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="1" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1666360511" x="-16" y="56">
          <vertex x="0" y="0" />
          <vertex x="6" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1916527336" x="21" y="72">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1179922261" x="21" y="36">
          <vertex x="0" y="0" />
          <vertex x="-12" y="-12" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1397882710" x="21" y="72">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="243187157" x="-72" y="-72">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2047081315" x="-61" y="-72">
          <vertex x="0" y="0" />
          <vertex x="0" y="23" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1969705715" x="-61" y="-49">
          <vertex x="0" y="0" />
          <vertex x="21" y="21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="460594173" x="-25" y="72">
          <vertex x="0" y="0" />
          <vertex x="0" y="-21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1131328870" x="-10" y="72">
          <vertex x="0" y="0" />
          <vertex x="0" y="-21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="586410605" x="-10" y="50">
          <vertex x="0" y="0" />
          <vertex x="6" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="991545115" x="-25" y="-72">
          <vertex x="0" y="0" />
          <vertex x="-11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1586483979" x="-25" y="-65">
          <vertex x="0" y="0" />
          <vertex x="0" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1503947809" x="-31" y="-70">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="65173509" x="-25" y="-65">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1692276622" x="-10" y="-72">
          <vertex x="0" y="0" />
          <vertex x="0" y="7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="723128771" x="-10" y="-72">
          <vertex x="0" y="0" />
          <vertex x="10" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="594879979" x="-25" y="72">
          <vertex x="0" y="0" />
          <vertex x="-11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1883286897" x="-10" y="72">
          <vertex x="0" y="0" />
          <vertex x="10" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="845892744" x="-55" y="36">
          <vertex x="0" y="0" />
          <vertex x="6" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1107879784" x="-55" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(MM==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1589973817" x="-55" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-5" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(MM==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1532623474" x="-60" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(MM==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="616327369" x="-49" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(MM==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1572972403" x="16" y="10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1899726493" x="-42" y="6">
          <vertex x="0" y="0" />
          <vertex x="0" y="-12" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="100109403" x="-48" y="2">
          <vertex x="0" y="0" />
          <vertex x="0" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="741754224" x="-45" y="4">
          <vertex x="0" y="0" />
          <vertex x="0" y="-8" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1868755221" x="-42" y="0">
          <vertex x="0" y="0" />
          <vertex x="6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="847629894" x="-19" y="-23">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="75296240" x="-63" y="-3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Te" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2085572442" x="33" y="-75">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="664810039" x="27" y="-52">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1631071536" x="27" y="-39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="V" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1992794117" x="-63" y="33">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1618072285" x="34" y="67">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tm0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="845875819" x="-70" y="-57">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model!=0" />
            <param name="text" value="Ef0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="781954483" x="-9" y="48">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1612398211" x="-25" y="48">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="w" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="942109839" x="-27" y="-51">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model!=0" />
            <param name="text" value="Ef" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1885604633" x="-7" y="-51">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model!=0" />
            <param name="text" value="If" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1544463695" x="-54" y="62">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1509768957" x="-66" y="-39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(MM==1)" />
            <param name="text" value="w" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="46712455" x="-17" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==1" />
            <param name="text" value="GENDCO" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2051194716" x="-16" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==2" />
            <param name="text" value="GENROE" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1708835258" x="-17" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==3" />
            <param name="text" value="GENROU" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="227802144" x="-17" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==4" />
            <param name="text" value="GENSAE" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="589687165" x="-18" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==5" />
            <param name="text" value="GENSAL" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="768794346" x="-16" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==6" />
            <param name="text" value="GENTRA" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="674433484" x="-17" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==0" />
            <param name="text" value="GENCLS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1539796332" x="-17" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==7" />
            <param name="text" value="GENTPJ*" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Electranix_Init_Conditions" group="" url="" version="" build="" crc="37217283" instances="1" view="false" date="0" id="1543889590">
      <paramlist>
        <param name="Description" value="Initial Conditions from Loadflow" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Main Data">
          <parameter type="Choice" name="Type" desc="Branch Type/Initial Conditions Location" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = Branch to Ground]]></choice>
            <choice><![CDATA[-1 = Series Device, Left Side]]></choice>
            <choice><![CDATA[1 = Series Device, Right Side]]></choice>
            <choice><![CDATA[2 = Machine to Ground]]></choice>
            <choice><![CDATA[3 = 3 Winding Xfmr, Tertiary]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Shift" desc="Phase Shift of this Bus" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[-1 = - 30 degree phase shift]]></choice>
            <choice><![CDATA[0 = No phase shift]]></choice>
            <choice><![CDATA[1 = 30 degree phase shift]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="NumMac" desc="Number of Parallel Machines" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[Type==2]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Volts" desc="Bus Voltage Magnitude from Loadflow (pu)" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="pu">
            <value><![CDATA[1.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Phase" desc="Bus Phase Angle from Loadflow (deg)" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="deg">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="P" desc="Bus P Power Flow from Loadflow (total MW out of this bus)" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="MW">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Q" desc="Bus Q Power Flow from Loadflow (total MVAR out of this bus)" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="MVAR">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="VOut" x="72" y="-36" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="QOut" x="72" y="18" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="AOut" x="72" y="-18" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="POut" x="72" y="0" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <cond><![CDATA[Type==0]]></cond>
        <line x1="55" y1="-36" x2="71" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <cond><![CDATA[Type==2]]></cond>
        <line x1="55" y1="-36" x2="71" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <cond><![CDATA[Type==0]]></cond>
        <line x1="55" y1="-18" x2="71" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <cond><![CDATA[Type==2]]></cond>
        <line x1="55" y1="-18" x2="71" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <cond><![CDATA[Type==0]]></cond>
        <line x1="55" y1="0" x2="71" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <cond><![CDATA[Type==2]]></cond>
        <line x1="55" y1="0" x2="71" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <cond><![CDATA[Type==0]]></cond>
        <line x1="55" y1="18" x2="71" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <cond><![CDATA[Type==2]]></cond>
        <line x1="55" y1="18" x2="71" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <cond><![CDATA[true]]></cond>
        <rect x="-88" y="-69" width="143" height="99" stroke="Fuchsia" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="55" y1="-36" x2="72" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="VOut" />
        <line x1="55" y1="-18" x2="72" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="AOut" />
        <line x1="55" y1="0" x2="72" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="POut" />
        <line x1="55" y1="18" x2="72" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="QOut" />
        <text x="54" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="End"><![CDATA[Angle(deg)]]></text>
        <text x="54" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="End"><![CDATA[Pout(MW)]]></text>
        <text x="54" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="End"><![CDATA[Qout(MVAR)]]></text>
        <text x="-87" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[$Phase]]></text>
        <text x="-87" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[$P]]></text>
        <text x="-87" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[$Q]]></text>
        <text x="-16" y="42" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Initial Conditions from Loadflow]]></text>
        <cond><![CDATA[Shift==1]]></cond>
        <text x="-7" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="End"><![CDATA[(+30)]]></text>
        <cond><![CDATA[Type==-1]]></cond>
        <text x="-30" y="-58" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[Left Bus]]></text>
        <cond><![CDATA[Type==1]]></cond>
        <text x="-30" y="-58" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[Right Bus]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="-82" y="-58" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <cond><![CDATA[Shift==-1]]></cond>
        <text x="-7" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="End"><![CDATA[(-30)]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="54" y="-31" stroke="Black" fill="Black" font-size="Small" text-anchor="End"><![CDATA[Volts(pu)]]></text>
        <text x="-87" y="-31" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[$Volts]]></text>
        <cond><![CDATA[Type==2]]></cond>
        <text x="-42" y="3" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[ / $NumMac]]></text>
        <text x="-42" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[ / $NumMac]]></text>
        <cond><![CDATA[Type==3]]></cond>
        <text x="-42" y="-58" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[Tertiary Bus]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="295121994" classid="CoreSegment"><![CDATA[! Electranix Initialization Component
      $VOut = $Volts
#IF ( Shift==1 )
      $AOut = $Phase + 30.0
#ELSEIF ( Shift==-1 )
      $AOut = $Phase - 30.0
#ELSE
      $AOut = $Phase
#ENDIF
#IF ( Type==2 )
      $POut = $P/$NumMac
      $QOut = $Q/$NumMac
#ELSE
      $POut = $P
      $QOut = $Q
#ENDIF]]></segment>
        <segment name="Branch" id="1557689971" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1493868175" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Help" id="712371640" classid="CoreSegment"><![CDATA[E-TRAN_Model_Help\E-TRAN008.htm#SubChapter_ETRAN_Initialize]]></segment>
        <segment name="FlyBy" id="792437711" classid="CoreSegment"><![CDATA[
Electranix - Initial Conditions

- Transfers Loadflow Terminal Conditions to this component
so it can be used to initialize custom models.
- E-TRAN also reads in the phase shift (-30,0 or +30)
(the offset is added to the loadflow angle before it is
written to the machine model - this handles the phase shifts
from wye-delta transformers)]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="956715527" classid="Port" x="72" y="-36">
          <paramlist>
            <param name="name" value="VOut" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="612208795" classid="Port" x="72" y="18">
          <paramlist>
            <param name="name" value="QOut" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2135398305" classid="Port" x="72" y="-18">
          <paramlist>
            <param name="name" value="AOut" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="932149488" classid="Port" x="72" y="0">
          <paramlist>
            <param name="name" value="POut" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1768813428" x="55" y="-36">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2087732751" x="55" y="-36">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1583677972" x="55" y="-18">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1368626150" x="55" y="-18">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1255263516" x="55" y="0">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="151211084" x="55" y="0">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1315618210" x="55" y="18">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="788892341" x="55" y="18">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1075331177" x="-88" y="-69" w="143" h="99">
          <paramlist>
            <param name="color" value="Fuchsia" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="225614068" x="55" y="-36">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="VOut" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1662459862" x="55" y="-18">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="AOut" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="78652943" x="55" y="0">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="POut" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1881108415" x="55" y="18">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="QOut" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1565966401" x="54" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="true" />
            <param name="text" value="Angle(deg)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1393430633" x="54" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="true" />
            <param name="text" value="Pout(MW)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1378129066" x="54" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="true" />
            <param name="text" value="Qout(MVAR)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="726834746" x="-87" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="$Phase" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="67705405" x="-87" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="$P" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1393553652" x="-87" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="$Q" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1642772145" x="-16" y="42">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Initial Conditions from Loadflow" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="576617793" x="-7" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="Shift==1" />
            <param name="text" value="(+30)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1396096926" x="-30" y="-58">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="Type==-1" />
            <param name="text" value="Left Bus" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1333459424" x="-30" y="-58">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="Type==1" />
            <param name="text" value="Right Bus" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1442928008" x="-82" y="-58">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="591204011" x="-7" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="Shift==-1" />
            <param name="text" value="(-30)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="842799510" x="54" y="-31">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="true" />
            <param name="text" value="Volts(pu)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="321163347" x="-87" y="-31">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="$Volts" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1895300624" x="-42" y="3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="Type==2" />
            <param name="text" value=" / $NumMac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1659946436" x="-42" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="Type==2" />
            <param name="text" value=" / $NumMac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="885703763" x="-42" y="-58">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="Type==3" />
            <param name="text" value="Tertiary Bus" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="G_32_0_1_DYR" group="" url="" version="" build="" instances="1" key="" view="false" date="1781899220" id="1049435751" crc="107419176">
      <paramlist>
        <param name="Description" value="Generator from DYR File" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="E" x="0" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <line x1="0" y1="0" x2="57" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="67" cy="0" rx="10" ry="10" stroke="Black" stroke-dasharray="none" stroke-width="0.6" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <path d="M67.000 -1.000 A3 3 0 1 0 61.000 -1.000" arc="61,-4,67,2,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M73.000 -1.000 A3 4 0 1 1 67.000 -1.000" arc="67,-5,73,3,360,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="54" y1="3" x2="48" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="48" y1="0" x2="54" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="68" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[%:Name]]></text>
        <text x="-3" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[650]]></text>
        <text x="-2" y="11" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[185.699]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="ETRAN:Electranix_Init_Conditions" defn="TypicalGTPMView:Electranix_Init_Conditions" id="155140162" x="144" y="162" w="183" h="121" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126400714">
            <param name="Type" value="2" />
            <param name="Shift" value="0" />
            <param name="NumMac" value="1" />
            <param name="Volts" value="1" />
            <param name="Phase" value="1.9551" />
            <param name="P" value="650" />
            <param name="Q" value="185.699" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="380180462" x="108" y="324" w="49" h="40" z="360" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Wang" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="57.29578" />
            <param name="Units" value="Deg" />
            <param name="mrun" value="1" />
            <param name="Min" value="-180.0" />
            <param name="Max" value="180.0" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663775" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1043190146" x="108" y="360" w="43" h="40" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Wpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.95" />
            <param name="Max" value="1.05" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663774" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="930650596" x="108" y="396" w="41" h="40" z="340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ef" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663773" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2059993030" x="108" y="432" w="41" h="40" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="If" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663772" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1051838467" x="108" y="468" w="41" h="40" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="TE" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663771" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2009045900" x="108" y="504" w="41" h="40" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="TM" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663770" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="664855552" x="108" y="540" w="41" h="40" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663769" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1543566000" x="108" y="576" w="41" h="40" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="650" />
            <param name="Units" value="MW" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663768" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1227573442" x="108" y="612" w="41" h="40" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="650" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663767" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="594950463" x="90" y="324" w="38" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wang" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="324" w="28" h="10" orient="0" id="208376049" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="507765294" x="90" y="360" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="360" w="28" h="10" orient="0" id="1678083209" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2051319751" x="90" y="396" w="16" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="396" w="28" h="10" orient="0" id="55852095" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="817986816" x="90" y="432" w="14" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="432" w="28" h="10" orient="0" id="287919014" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1863747112" x="90" y="468" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="468" w="28" h="10" orient="0" id="1289106576" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="454987974" x="90" y="504" w="22" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="504" w="28" h="10" orient="0" id="1309241174" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1458183891" x="90" y="540" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="540" w="28" h="10" orient="0" id="2068023051" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="788301110" x="90" y="576" w="12" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="576" w="28" h="10" orient="0" id="1909230487" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1257582428" x="90" y="612" w="14" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="612" w="28" h="10" orient="0" id="798168404" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1245089099" x="396" y="558" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="558" w="28" h="10" orient="0" id="963661774" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="295842904" x="450" y="486" w="16" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="603066520" x="324" y="450" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ef0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="646964751" x="486" y="486" w="14" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="486" w="28" h="10" orient="0" id="779488360" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="450" w="10" h="46" orient="0" id="104716692" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="486" w="46" h="10" orient="0" id="177408930" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="558" w="136" h="10" orient="0" id="1674617082" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="1321531442" x="648" y="558" w="20" h="33" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="E" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1150595825" x="666" y="630" w="30" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TM0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="630" w="46" h="10" orient="0" id="1971179421" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="744395575" x="378" y="260" w="322" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="This circuit is translated from the PSS/E .dyr and .raw files" />
            <param name="AL2" value="and automatically generated by E-Tran..." />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="630" w="46" h="10" orient="0" id="373820696" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1988428418" x="486" y="630" w="22" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1338910507" x="576" y="504" w="28" h="26" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="897407428" x="648" y="504" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="945957962" x="576" y="504" w="22" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="554676621" x="450" y="630" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="1498682437" x="360" y="486" w="80" h="49" z="200" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.05 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="720306012" x="594" y="630" w="80" h="49" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.05 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="738" y="396" w="756" h="820" id="1165604547" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="702,234" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value=" " />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="" />
            <param name="xangle" value="981288528" />
          </paramlist>
          <paramlist link="1165604547" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="991752339" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Wpu" link="1043190146" color="0" bold="0" show="255" mode="0" id="1281875779" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="991752339" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1416140703" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Ef" link="930650596" color="0" bold="0" show="255" mode="0" id="1481000243" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="1416140703" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="737020738" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="TE" link="1051838467" color="0" bold="0" show="255" mode="0" id="1373938962" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" name="TM" link="2009045900" color="0" bold="0" show="255" mode="0" id="188739251" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="737020738" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1085786808" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Vm" link="664855552" color="0" bold="0" show="255" mode="0" id="138325660" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="1085786808" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="230069783" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="P" link="1543566000" color="0" bold="0" show="255" mode="0" id="1169479805" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="230069783" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1704617495" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Q" link="1227573442" color="0" bold="0" show="255" mode="0" id="835987645" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="1704617495" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="972" y="126" w="172" h="10" orient="0" id="1368883395" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="240375016" x="1044" y="234" w="76" h="22" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="975688108" x="1134" y="198" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TExc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="552856956" x="1080" y="198" w="80" h="64" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="198" w="28" h="10" orient="0" id="1770096633" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="990300471" x="936" y="126" w="80" h="59" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1000000" />
            <param name="LL" value="0.3" />
            <param name="COM" value="Hard_Limit" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1773467294" x="1134" y="126" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TMac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="1992890097" x="1206" y="126" w="76" h="21" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="125746841" x="1206" y="198" w="76" h="21" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1017617497" x="1368" y="126" w="54" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabMac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="940639796" x="1350" y="126" w="44" h="21" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="131379784" x="1350" y="198" w="44" h="21" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1921064194" x="1278" y="126" w="80" h="59" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="TMac" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1176540576" x="1278" y="198" w="80" h="59" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="TExc" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1387716900" x="1368" y="198" w="52" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="198" w="28" h="10" orient="0" id="1594855556" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="700631449" x="1044" y="306" w="76" h="22" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1389924737" x="1134" y="270" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TGov" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="721201809" x="1080" y="270" w="80" h="64" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="270" w="28" h="10" orient="0" id="966766899" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="126" w="28" h="10" orient="0" id="803931405" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="1064480509" x="1206" y="270" w="76" h="21" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="585025728" x="1350" y="270" w="44" h="21" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1145679216" x="1278" y="270" w="80" h="59" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="TGov" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="270" w="28" h="10" orient="0" id="1300693023" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1535166092" x="1368" y="270" w="54" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabGov" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:radiolink" defn="master:radiolink" id="634579530" x="864" y="126" w="134" h="23" z="20" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40367046">
            <param name="Source" value="Main" />
            <param name="Name" value="TMStart_1" />
            <param name="dim" value="1" />
            <param name="Mode" value="0" />
            <param name="Type" value="0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1884949189" x="882" y="126" w="64" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TMStart_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="126" w="46" h="10" orient="0" id="1340637462" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="126" w="46" h="154" orient="0" id="77218345" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
          <vertex x="36" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="198" w="46" h="10" orient="0" id="1170839002" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="22898543" x="612" y="504" w="80" h="38" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.1 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_PSSE_Machine" defn="TypicalGTPMView:Electranix_PSSE_Machine" id="1941899344" x="486" y="558" w="134" h="165" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="67588756">
            <param name="FName" value="..\\IEEE 39 bus TypicalGT.dyr" />
            <param name="Model" value="3" />
            <param name="Bus" value="32" />
            <param name="Ckt" value="1" />
            <param name="MM" value="0" />
            <param name="machsw" value="EnabMac" />
            <param name="Enab" value="EnabGov" />
            <param name="Vbase" value="230 [kV]" />
            <param name="MVA" value="650 [MVA]" />
            <param name="Fbase" value="60 [Hz]" />
            <param name="VT" value="1" />
            <param name="Pheta" value="0 [deg]" />
            <param name="P0" value="0 [MW]" />
            <param name="Q0" value="0 [MVAR]" />
            <param name="RPU" value="0" />
            <param name="XPU" value="0.09" />
            <param name="POut" value="P" />
            <param name="QOut" value="Q" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="Wang" />
            <param name="Tesmt" value="" />
            <param name="SAT" value="1" />
            <param name="RAMPTIME" value="0.1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Electranix_PSSE_Exciter_Models" defn="Electranix_PSSE_Exciter_Models" id="2090228548" x="468" y="432" w="135" h="116" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="50038875">
            <param name="FName" value="..\\IEEE 39 bus TypicalGT.dyr" />
            <param name="Model" value="12" />
            <param name="Bus" value="32" />
            <param name="Ckt" value="1" />
            <param name="VUEL" value="0" />
            <param name="VOEL" value="0" />
            <param name="Comp" value="0" />
            <param name="QELEC" value="Q" />
            <param name="Wpu" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="42288720" x="486" y="378" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="841772747" x="450" y="360" w="52" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="360" w="10" h="28" orient="0" id="289331291" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="450" w="100" h="10" orient="0" id="676539000" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="450" w="10" h="46" orient="0" id="1978115983" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="126" w="46" h="10" orient="0" id="1768827695" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="499020071" x="306" y="54" w="164" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Exciter VREF" />
            <param name="AL2" value="is loadflow terminal voltage..." />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2118607043" x="252" y="126" w="34" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1132823385" x="270" y="378" w="76" h="22" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Electranix_PSSE_Stabilizers" defn="Electranix_PSSE_Stabilizers" id="1463780489" x="342" y="396" w="116" h="99" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3433831">
            <param name="FName" value="..\\IEEE 39 bus TypicalGT.dyr" />
            <param name="Model" value="9" />
            <param name="Bus" value="32" />
            <param name="Ckt" value="1" />
            <param name="NumIN" value="1" />
            <param name="VT" value="VT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="691474126" x="414" y="414" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1503295795" x="108" y="756" w="41" h="40" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="VS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="0.1" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663766" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="51204232" x="90" y="756" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="756" w="28" h="10" orient="0" id="999066147" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1767052329" x="342" y="342" w="52" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Electranix_PSSE_Governors" defn="Electranix_PSSE_Governors" id="1919502790" x="450" y="684" w="116" h="116" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="17465782">
            <param name="FName" value="..\\IEEE 39 bus TypicalGT.dyr" />
            <param name="Model" value="20" />
            <param name="Bus" value="32" />
            <param name="Ckt" value="1" />
            <param name="TE" value="TE" />
            <param name="MBASE" value="650 [MVA]" />
            <param name="SBASE" value="100 [MVA]" />
            <param name="TI" value="10000.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1511911511" x="396" y="702" w="54" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabGov" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="702" w="28" h="10" orient="0" id="1112005256" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2049364725" x="450" y="738" w="36" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="WRef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1531153247" x="396" y="738" w="76" h="22" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="738" w="28" h="10" orient="0" id="340229574" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="630" w="154" h="46" orient="0" id="4239045" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-144" y="36" />
        </Wire>
        <grouping />
      </schematic>
      <graphics>
        <paramlist />
        <Port id="1551568905" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="E" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1464799421" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="57" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="338933454" x="57" y="-10" w="20" h="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="2062599881" x="61" y="-4" w="6" h="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1997655985" x="67" y="-5" w="6" h="8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="360" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="527405052" x="54" y="3">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1685360894" x="48" y="0">
          <vertex x="0" y="0" />
          <vertex x="6" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="169738113" x="68" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%:Name" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="399357102" x="-3" y="-4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="650" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1382635829" x="-2" y="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="185.699" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
  </definitions>
  <List classid="Resource">
    <Resource classid="LinkedResource" id="404295076" url="..\..\..\systems\lib\ETRAN_GF46.lib">
      <paramlist>
        <param name="filepath" value="..\..\..\systems\lib\ETRAN_GF46.lib" />
        <param name="copy_file" value="false" />
        <param name="include" value="true" />
      </paramlist>
    </Resource>
  </List>
  <hierarchy>
    <call link="2076432241" name="TypicalGTPMView:DS" z="-1" view="false" instance="0">
      <call link="1334293322" name="TypicalGTPMView:Main" z="-1" view="true" instance="0">
        <call link="132779340" name="TypicalGTPMView:G_32_0_1_DYR" z="40" view="false" instance="0" />
        <call link="1727090142" name="PSCADView:PMView" z="60" view="false" instance="0">
          <call link="1151600974" name="PSCADView:V_Test" z="160" view="false" instance="0" />
          <call link="1144150768" name="PSCADView:Frequency_Test" z="180" view="false" instance="0" />
          <call link="1879050042" name="PSCADView:SCR" z="190" view="false" instance="0" />
          <call link="501473936" name="PSCADView:DFR_Injector" z="210" view="false" instance="0" />
          <call link="1579696575" name="PSCADView:PMU_Playback3" z="230" view="false" instance="0" />
          <call link="826512012" name="PSCADView:AGS_ESR" z="240" view="false" instance="0" />
          <call link="517537895" name="PSCADView:Transient_Volt" z="830" view="false" instance="0" />
        </call>
      </call>
    </call>
  </hierarchy>
</project>