<project name="REGFM_A1" version="5.0.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="Dave, 1348855772" />
    <param name="time_duration" value="10" />
    <param name="time_step" value="15" />
    <param name="sample_step" value="45" />
    <param name="chatter_threshold" value="0.001" />
    <param name="branch_threshold" value="0.0005" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="1" />
    <param name="output_filename" value="REGFM_A1_data" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="noname.snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="4607" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="1" />
    <param name="Check" value="7" />
    <param name="description" value="" />
    <param name="revisor" value="roena, 1780524073" />
    <param name="architecture" value="windows" />
    <param name="Source" value="" />
    <param name="latency_count" value="100" />
    <param name="Debug" value="0" />
    <param name="startup_filename" value="" />
    <param name="labels" value="" />
    <param name="Preprocessor" value="" />
    <param name="sparsity_threshold" value="200" />
  </paramlist>
  <Layers>
    <Layer id="724812963" classid="Layer" name="new_layer" state="Enabled">
      <paramlist>
        <param name="disabled_color" value="#FFC2C5CF" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="#FF7AFF76" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
    </Layer>
  </Layers>
  <List classid="Settings">
    <Settings classid="OverlayGraphSettings" id="706588144" link="1911156293">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.0" />
        <param name="ymax" value="3.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2120881964" link="1173184634">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1764977945" link="729016119">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2063761932" link="292692143">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1119918082" link="1449797422">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1189501966" link="386112716">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1952948422" link="1609640018">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="310885169" link="2039398778">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1921800168" link="2001228163">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1249642193" link="2010036476">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="410788874" link="1256059989">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="975054630" link="846679">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="474105660" link="277627651">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1102794485" link="861359335">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="396376431" link="166933198">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1586007231" link="2086902752">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1941808417" link="1413312524">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="485054019" link="420152398">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="839069876" link="69559541">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1821863980" link="802583555">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="116420992" link="289097829">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="457474561" link="975821957">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1132731817" link="2027440370">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1933214999" link="446441162">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="846621184" link="340430051">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="969155287" link="315129467">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1236150048" link="473313607">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1095762550" link="170284436">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="566500530" link="444880549">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="3211049" link="777301671">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="46507679" link="990249270">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1618173890" link="1282530296">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="329703681" link="2088199056">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1916519807" link="1669571273">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1906502866" link="531773876">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1418195817" link="1113876980">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="96788235" link="1086073083">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1069818072" link="711523824">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="604207014" link="797630796">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1667390319" link="907057959">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="876530225" link="923698577">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="902714378" link="748851947">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1825368799" link="1182993337">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1120046230" link="659162101">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="640814618" link="1233477590">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1126938239" link="38792869">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1570418607" link="1631320914">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="301878328" link="673246498">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1653368315" link="1744225426">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2017718024" link="1775639146">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="859228166" link="1264162748">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="929925532" link="655072860">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1534643132" link="2137727645">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="119005483" link="1028940713">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2129242866" link="1846129002">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="804655986" link="27946705">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1626188863" link="1237302972">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1493681732" link="1641990280">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="255243075" link="568493442">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2103696111" link="8002668">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="629831185" link="413891544">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1951529814" link="358632314">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="465488842" link="20242234">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1669395013" link="123014690">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1903153846" link="215377932">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="480702148" link="980574351">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1036658248" link="798649390">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="25292324" link="1195067966">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1781678286" link="1471522571">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="859820945" link="149296652">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="185195304" link="717750228">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1979195627" link="1831704665">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="652061859" link="1199921008">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="40199387" link="97750152">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1334244751" link="1421681725">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2019148147" link="948410631">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1185164347" link="699842466">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="980065455" link="1311218263">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="200399281" link="283496406">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1806827406" link="1841866865">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="916360179" link="1678214317">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1816803982" link="835036404">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="439549670" link="2042614437">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="457917697" link="762142711">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="654307598" link="580974377">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="403232392" link="1131619194">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="728773434" link="508010834">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1567035478" link="120565036">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1844845213" link="1356010486">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="884338481" link="171051132">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="564146007" link="344353651">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1177348110" link="105316167">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="162927638" link="482046408">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1637991132" link="1511224601">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2126905587" link="1206730790">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1427328980" link="1341096242">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="846609170" link="673392109">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1663086298" link="996988986">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1394914987" link="43344644">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="942145198" link="1713305642">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1309497284" link="1528917866">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1150783498" link="1612843239">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="581960076" link="1946119790">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="824976433" link="1651715392">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1963719918" link="1853662760">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1644150097" link="162965301">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="150723117" link="73460278">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="PlotFrameSettings" id="620924569" link="883175058">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
        <param name="zmin" value="-1" />
        <param name="zmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="PlotFrameSettings" id="1664340025" link="600326089">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
        <param name="zmin" value="-1" />
        <param name="zmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1458555149" link="528183891">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="592297094" link="340045802">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2052516278" link="1825237678">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="879576591" link="960738525">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1254444315" link="88536988">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1431250451" link="462955444">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="590495336" link="1747699636">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1018235969" link="941212096">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1184278561" link="862254264">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1260272263" link="1270867670">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1672999815" link="1773892053">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1075169615" link="1746078084">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="420882212" link="1338624539">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="875234820" link="1235089384">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1898884043" link="797743877">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1361586045" link="23318613">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="511344556" link="182444129">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1457997042" link="1859721497">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1213445170" link="2051776239">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1708002617" link="846875411">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="472064171" link="287077104">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="533043595" link="1660728415">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1809608018" link="1472373210">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="64524430" link="942077073">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="406508105" link="1894262217">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1216740960" link="807896101">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1940325570" link="178141774">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="993113937" link="536489869">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2029107754" link="1949057002">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1666576359" link="998335659">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="307754292" link="511279005">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="596650548" link="1965358659">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1225430979" link="1885153225">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1284848533" link="377691938">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1357530035" link="564650037">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="777398356" link="1735493515">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="992069031" link="703736407">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2068886263" link="739756870">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1892129207" link="411286064">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1724472517" link="1741306343">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2048302506" link="1803251421">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="847112200" link="1851915009">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="581753852" link="527519806">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1354675492" link="1014686624">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2030779275" link="821026235">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="862908659" link="1551753586">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="184459228" link="805631964">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1614498770" link="1688892341">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="93751468" link="1785880634">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1071859990" link="215934495">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="194504823" link="512296342">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="482307245" link="1125226849">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="279471649" link="789038222">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1308405298" link="2086351354">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1592103592" link="40084217">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="800003237" link="1091288674">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="133147089" link="1408688082">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1370982239" link="1970180145">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="181472251" link="1825918947">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="329516138" link="1013187471">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="168802239" link="900735140">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1790296131" link="922200816">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="980372116" link="1129636368">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="364808137" link="1341118267">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="419759404" link="659752406">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1088694102" link="44158193">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1631267399" link="1861203450">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1308436128" link="655830547">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1877188847" link="1629745524">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1551723004" link="1611680171">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1593100040" link="2145172925">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1545899450" link="1953426556">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="551612343" link="1858858232">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1431849733" link="1168049684">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1214150434" link="1027441604">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1938910303" link="1406488918">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="281453849" link="991843731">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1296148949" link="542950167">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1258417163" link="513158666">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="777143163" link="18491936">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1660901989" link="282967097">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1594370098" link="1958904239">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="925860684" link="251020729">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1689960226" link="213709897">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1403531543" link="650323335">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="504418259" link="1784055316">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1206858600" link="1770870722">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1872827267" link="1028287350">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1408666171" link="1136052625">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="35688292" link="2066015377">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1633542796" link="577713258">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="274349350" link="2025932317">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="921009655" link="1200314946">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1428851189" link="231850652">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1213908738" link="1699213361">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1585122139" link="1677749872">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1351864784" link="679774229">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="291864604" link="1803184658">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="101677154" link="1497977619">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1421082503" link="652121336">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="481533615" link="232409516">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1025627305" link="631826715">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1679649714" link="142020689">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1414046081" link="505657183">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1191679733" link="1790747170">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="176005469" link="889524992">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2047908737" link="493110703">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="482136888" link="1639794511">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="996321028" link="1513048632">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1368047771" link="1681088845">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="994506908" link="524497993">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="418656630" link="1635590435">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="47375317" link="1429725497">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1027423830" link="6393748">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1246492319" link="1284479607">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1829431762" link="810438491">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1275566426" link="1633149306">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2016144281" link="1564942949">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="920532576" link="1954788688">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1931338192" link="1977083167">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1512026298" link="1570560673">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="42679322" link="1449696759">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1173208459" link="843214848">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2131207021" link="2089502115">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1328717287" link="1824651463">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1017350647" link="1925129978">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1451935537" link="256224133">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="409844215" link="1623172430">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1368661222" link="1105838979">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="444119132" link="769946343">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="720229710" link="1187244747">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="116121228" link="306822728">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1863548624" link="1044143844">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="368693283" link="523272777">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="577382316" link="96464403">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="376657462" link="1371486213">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1139981834" link="1779168740">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1449306709" link="1623799397">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2004826111" link="789571282">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1542119044" link="1638011709">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1333287986" link="1167723577">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="765070586" link="2057999853">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="336347555" link="1069264706">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1055419073" link="339354482">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1986219009" link="1068608797">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1816877120" link="182850968">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="35859581" link="1606848847">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="621005323" link="574252362">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="315575432" link="400217074">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1797135079" link="1018977440">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1149629780" link="1545292305">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1741926235" link="1982041593">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="577585555" link="537617494">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1234985884" link="1420929538">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="336049200" link="1242799693">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1924274034" link="1373633301">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2110505363" link="2008673868">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1088543089" link="1367408382">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="574333695" link="163354510">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="667362291" link="787635887">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="39834187" link="766135076">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="673887457" link="693352924">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="681656711" link="1568169159">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1126675456" link="1232276739">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1133600519" link="2061588881">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2127703644" link="1272169268">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1916498676" link="939154410">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1888461556" link="756552249">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1253249459" link="1068835930">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="263446066" link="2082161371">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2071431243" link="189720001">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1323880143" link="1829388947">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="856216720" link="2138227353">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1442629886" link="1792066981">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1914539950" link="1949331900">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1614347279" link="1407581152">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="887033811" link="1243603643">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1743651309" link="210382817">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="167817677" link="269465712">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1391770449" link="668693951">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1967399872" link="1996049454">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1970418628" link="1331023130">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1918641554" link="1626554267">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2127143540" link="2010068579">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1138382005" link="1697037927">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="30459417" link="1417194613">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="747462326" link="836340525">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="45890361" link="102897370">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="587471201" link="2059634133">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1081701040" link="304116985">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1359723913" link="287234999">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1912879482" link="1761480144">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1889468285" link="758164971">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1147997174" link="1815778007">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1501428315" link="258557707">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="305844423" link="1262348052">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="761990870" link="2070339058">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1735541715" link="1351023565">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="660422822" link="907866746">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1714062851" link="377839237">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2119377866" link="217301474">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="84738569" link="1141877668">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1867612318" link="1495950437">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="421058575" link="2022808935">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="525494089" link="1387986616">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1222912265" link="553132604">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1082242077" link="435945219">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1420797114" link="1287996964">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="239051717" link="1888328109">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1210886934" link="655607209">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1920673784" link="1166963662">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1199086685" link="903491365">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="462155965" link="1267806928">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1089869510" link="229169592">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1273189110" link="948450154">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1660697636" link="1957973040">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="788707411" link="2017429372">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1872911575" link="2096080173">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1642368606" link="1502638743">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="179102128" link="631233438">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1485809597" link="1302998856">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="735829568" link="689230869">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="437717245" link="978986707">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1157157035" link="1576765855">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1903663393" link="1267099058">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1026962485" link="146854334">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1978534509" link="1568973641">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1582236320" link="1847232753">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1154029429" link="1445525969">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1157854279" link="601712417">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1777446660" link="1030716058">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="298052981" link="2057402804">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1244714913" link="690973742">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1991638247" link="1673329202">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="225047686" link="1259196676">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="378632929" link="1316833777">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="93104035" link="1644326948">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1548333033" link="799422129">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="90739525" link="494022672">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1091735717" link="1412962375">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1366568144" link="115551318">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1807638827" link="596355747">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="335219608" link="1615593993">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1057659515" link="476370283">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="543436852" link="830168444">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="962272875" link="285713160">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1074705519" link="342400530">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1034073554" link="479340951">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1079249315" link="1091485616">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1832069320" link="671420382">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1719850452" link="1521515158">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1902057779" link="1368266096">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="663574174" link="2054521077">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1959193611" link="223204758">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="628313748" link="1198588657">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="425861408" link="214924512">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="PlotFrameSettings" id="389964235" link="1934446800">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
        <param name="zmin" value="-1" />
        <param name="zmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="PlotFrameSettings" id="1396777761" link="1828123301">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
        <param name="ymin" value="-1" />
        <param name="ymax" value="1" />
        <param name="zmin" value="-1" />
        <param name="zmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1168851684" link="1080151860">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="30794614" link="754121545">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="560825460" link="1754842624">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="601563629" link="104698628">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1099180816" link="1834254032">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="660691560" link="984855235">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="191220823" link="1591435737">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="999196681" link="1365452517">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1861792250" link="1822656811">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1106135110" link="124009892">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1309300422" link="2025302673">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1318640657" link="682593780">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1360471552" link="186307495">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1993581851" link="338960595">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="958644847" link="1842138454">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2059817148" link="1028672794">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="558641391" link="1328550195">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1865463423" link="1192674228">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1704329852" link="1732822346">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1048223321" link="688180698">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="566605016" link="131209933">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1046026685" link="503812170">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1642508779" link="785646356">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1970480130" link="1810069605">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1608848653" link="1509604341">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="231717341" link="1787376254">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="791402308" link="1261257310">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1248107210" link="1548750698">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="570308381" link="800471623">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="573432021" link="1433537164">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1331661370" link="255368864">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1304979988" link="562560883">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1282948397" link="1441990908">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1801941644" link="1008885808">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1899741490" link="96883425">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1130085287" link="706148691">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="575455531" link="771378866">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2124114012" link="423483943">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="490907270" link="98504294">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1479118349" link="86958855">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="744012453" link="673253035">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1280580057" link="1144964455">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2058956747" link="51059714">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1287306496" link="174164972">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1864678063" link="1504451668">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="500799451" link="651760613">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="872854261" link="1702051472">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1092078919" link="49949483">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="166775217" link="1214750097">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="905045966" link="1626277160">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="993300366" link="510857501">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1533609581" link="1544166524">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="121336675" link="175067818">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="951490328" link="829377069">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1030265674" link="1290321568">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1877702040" link="1201362989">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1369196246" link="223595614">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="609307402" link="385392409">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1174222955" link="1775331275">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1064901511" link="292827990">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1704723362" link="866446497">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1007497503" link="591461809">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="14385645" link="1049010116">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1551263770" link="1363108788">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="488101913" link="154979558">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="401895560" link="2047284223">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1952517679" link="2045080301">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1446311791" link="760253">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="618121294" link="1130535184">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1253903261" link="956575804">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1069056927" link="1080151860">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="295695307" link="754121545">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="816327676" link="1754842624">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1508549189" link="104698628">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="66035582" link="1834254032">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="859393070" link="984855235">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="841478910" link="1591435737">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1266009027" link="1365452517">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1975970194" link="1822656811">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1241821469" link="124009892">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1943159132" link="2025302673">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1225642783" link="682593780">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1178087221" link="186307495">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1580367432" link="338960595">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1035779938" link="1842138454">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1697327970" link="1028672794">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="681426830" link="1328550195">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1316685188" link="1192674228">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="507974528" link="1732822346">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="777569711" link="688180698">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="46475353" link="131209933">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="740389349" link="503812170">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="834455037" link="785646356">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1916370704" link="1810069605">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="959522902" link="1509604341">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="462994109" link="1787376254">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="530217485" link="1261257310">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="168827366" link="1548750698">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1889830111" link="800471623">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="376260507" link="1433537164">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1738361642" link="255368864">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="206807057" link="562560883">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="373810995" link="1441990908">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="44342415" link="1008885808">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="964835343" link="96883425">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="309870169" link="706148691">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1938882408" link="771378866">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="979822107" link="423483943">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1753608248" link="98504294">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="950986950" link="86958855">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="678710835" link="673253035">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="683789077" link="1144964455">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="465176471" link="51059714">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1249654242" link="174164972">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1552022126" link="1504451668">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="653367631" link="651760613">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="325875414" link="1702051472">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1309243253" link="49949483">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="195417276" link="1214750097">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2077899880" link="1626277160">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2031700706" link="510857501">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="721848327" link="1544166524">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1229766856" link="175067818">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1274797552" link="829377069">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1784278219" link="1290321568">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1843366592" link="1201362989">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1164195020" link="223595614">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="225691719" link="385392409">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="881702467" link="1775331275">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2118898944" link="292827990">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1124924707" link="866446497">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="682439666" link="591461809">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1853203200" link="1049010116">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="499269541" link="1363108788">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1427857404" link="154979558">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1225451820" link="2047284223">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="455652750" link="2045080301">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1383275936" link="760253">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1981599244" link="1130535184">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1248278979" link="956575804">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1067370420" link="838252974">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="525524564" link="1622297382">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="298852198" link="496679608">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2000321314" link="967377052">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1085010642" link="1830092916">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="544862151" link="292692143">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="130512109" link="943945389">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="155416381" link="1174549750">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1881294829" link="170037791">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="999975335" link="232472497">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1450363841" link="854308500">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1682541275" link="242306729">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="527591271" link="76669515">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="685482943" link="1840545951">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="407942837" link="281423481">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1691059119" link="109414721">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="916125894" link="1314253775">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1779717005" link="1691884149">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1357784104" link="1803099262">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="542321982" link="805777620">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1679616197" link="47324012">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="843174784" link="1468371627">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="864629727" link="1645772348">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="942582379" link="1423429238">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="832020817" link="735505264">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="15499755" link="1970924279">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1133349560" link="59313579">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="671684616" link="1336080474">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="811930779" link="1930870900">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="29358084" link="1159803199">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1951525213" link="350657340">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1656364054" link="867060651">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="355470365" link="1169981501">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2067876325" link="1454971118">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1044499961" link="1247287696">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1818534495" link="2051508383">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1609918706" link="2013495497">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="672800513" link="1449797422">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="879447987" link="386112716">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1243321002" link="139283011">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1285642654" link="933436584">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="805804595" link="2080838351">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1809860351" link="1302723979">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1885972830" link="217860055">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="882905317" link="1449906176">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="405587540" link="1714016947">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1104825475" link="1609640018">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1988176745" link="2039398778">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2059331228" link="2001228163">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1866353200" link="1558270010">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1344490193" link="301298792">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="691467863" link="1783689502">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="417284520" link="1684334281">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="914927897" link="130231013">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1862831464" link="1258475913">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1417852980" link="1590630525">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="460957478" link="1890091195">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1146221641" link="134674852">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1696807084" link="1040368853">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="241838956" link="586021767">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1409442465" link="1972655914">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2037543460" link="473313607">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1134495344" link="170284436">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.000000" />
        <param name="ymax" value="1.000000" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1496414658" link="1162884948">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1644709562" link="720687139">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1322598308" link="1812979586">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1400899083" link="1154859959">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="0.4" />
        <param name="ymax" value="2.2" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1599975385" link="182359680">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="10.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1299219776" link="1802359759">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="971797462" link="390309700">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="2.5" />
        <param name="xmax" value="4" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1465755094" link="745721628">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="58.8" />
        <param name="ymax" value="60.6" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1073541537" link="370471725">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="2.05" />
        <param name="xmax" value="3.55" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1786783845" link="893241265">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="0.98" />
        <param name="ymax" value="1.18" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2112608530" link="133337855">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="702378240" link="159039338">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1444376135" link="2050223627">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="62243342" link="981069184">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1353394120" link="931107271">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="155917220" link="994051439">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="5.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1662709046" link="1801743763">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2144965654" link="1508246711">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="795311784" link="994051439">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1204475626" link="1801743763">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="925505858" link="1508246711">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1824522307" link="370471725">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="473264900" link="893241265">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1056379125" link="133337855">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="226007140" link="390309700">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="841537175" link="745721628">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="2041714395" link="159039338">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1078189166" link="182359680">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="651579095" link="1802359759">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1934300503" link="2050223627">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1536439336" link="1812979586">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1893178049" link="1154859959">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1155987693" link="981069184">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1561274755" link="1162884948">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="xmin" value="-1" />
        <param name="xmax" value="1" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="955174748" link="720687139">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="ymin" value="-2.000000" />
        <param name="ymax" value="2.000000" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1486807401" link="931107271">
      <path>
        <ref link="128467955" />
      </path>
      <paramlist>
        <param name="active_1" value="true" />
        <param name="bold_1" value="true" />
      </paramlist>
    </Settings>
  </List>
  <definitions>
    <Definition classid="StationDefn" name="Station" id="1383419647" group="" url="" version="" build="" crc="22844663" view="false" date="1780523979">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <Wire classid="WireBranch" id="128467955" name="STUB" x="180" y="180" w="66" h="82" orient="0" defn="STUB" recv="-1" send="-1" back="-1" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="REGFM_A1:Main" id="128467955" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="REGFM_A1:Main" link="128467955" q="4" disable="false">
            <paramlist link="-1" name="" crc="2137457">
              <param name="DeadBand" value="0.03" />
              <param name="Hysteresis_up" value="0.0002" />
              <param name="Hysteresis_low" value="-0.0002" />
              <param name="carrier" value="10000[Hz]" />
              <param name="untitled" value="0.0001" />
              <param name="untitled_1" value="-0.0001" />
            </paramlist>
          </User>
        </Wire>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" group="" url="" version="" build="" crc="102773784" view="false" date="1780523979" id="549886513">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Global Substitutions" visible="true">
          <cond />
          <parameter desc="DeadBand" name="DeadBand" group="" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.02]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Hysteresis_up" name="Hysteresis_up" group="" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0001]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Hysteresis_low" name="Hysteresis_low" group="" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-0.0001]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <rect x="-18" y="-18" width="36" height="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="defines" value="*" />
          <param name="virtual_filter" value="" />
          <param name="show_terminals" value="0" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" x="270" y="468" w="10" h="208" orient="0" id="2080706458" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="306" y="468" w="10" h="172" orient="0" id="1284868719" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="468" w="10" h="136" orient="0" id="1075708588" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <grouping />
        <User classid="UserCmp" defn="master:ground" id="1076976178" x="1044" y="306" w="34" h="26" z="0" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" defn="master:source3" id="2120545398" x="1008" y="306" w="102" h="65" z="190" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="109578829">
            <param name="Name" value="Source1" />
            <param name="Type" value="1" />
            <param name="Ctrl" value="2" />
            <param name="MVA" value="100 [MVA]" />
            <param name="Vm" value="230 [kV]" />
            <param name="F" value="60.0 [Hz]" />
            <param name="Tc" value="0.00 [s]" />
            <param name="ZSeq" value="0" />
            <param name="Imp" value="0" />
            <param name="Exph" value="1" />
            <param name="View" value="1" />
            <param name="Term" value="0" />
            <param name="R1s" value="Rgrid" />
            <param name="R1p" value="0 [ohm]" />
            <param name="L1p" value="Lgrid" />
            <param name="Z1" value="52.9 [ohm]" />
            <param name="Phi1" value="80.0 [deg]" />
            <param name="RN" value="2.0" />
            <param name="PS" value="1" />
            <param name="R0p" value="1.0 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="R0s" value="1.0 [ohm]" />
            <param name="L0s" value="0.0001 [H]" />
            <param name="Z0" value="1.0 [ohm]" />
            <param name="Phi0" value="80.0 [deg]" />
            <param name="Es" value="0.48 [kV]" />
            <param name="F0" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
            <param name="Iabc" value="" />
            <param name="qset" value="1" />
            <param name="PF_QMIN" value="-1.0" />
            <param name="PF_QMAX" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="316954744" x="504" y="306" w="44" h="80" z="0" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1022981423" name="" x="468" y="270" w="208" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-198" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="38489875" name="" x="468" y="306" w="172" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-162" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="880840109" name="" x="468" y="342" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="16400526" name="" x="504" y="306" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="624681887" x="774" y="306" w="44" h="51" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="0" />
            <param name="R" value="Rg" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="601680882" x="846" y="306" w="44" h="51" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130577312">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Lg" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1803339887" name="" x="810" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="635524217" name="" x="882" y="306" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="Bus" id="1152351001" name="" x="720" y="270" w="38" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <paramlist link="-1" name="">
            <param name="Name" value="Bus1" />
            <param name="BaseKV" value="230.0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
        </Wire>
        <User classid="UserCmp" id="569803224" name="master:multimeter" x="738" y="306" w="44" h="54" z="20" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="0.48 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="VolI" value="Vabc" />
            <param name="VolILL" value="" />
            <param name="CurI" value="Iabc" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="VRMS" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1568514380" name="" x="756" y="306" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1977240991" name="master:multimeter" x="954" y="306" w="44" h="54" z="50" orient="4" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="27440011">
            <param name="MeasV" value="0" />
            <param name="MeasI" value="0" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="230 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="0" />
            <param name="VolI" value="" />
            <param name="VolILL" value="" />
            <param name="CurI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="V601" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1794842397" name="master:datalabel" x="990" y="342" w="32" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Rgrid" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="1645193731" x="1026" y="342" w="76" h="22" z="60" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.00001" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="681710618" name="master:datalabel" x="756" y="216" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Gphase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="717327565" name="master:datalabel" x="828" y="216" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Gfreq" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2097205305" name="master:datalabel" x="900" y="216" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Gvolt" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="238759760" name="master:datalabel" x="954" y="90" w="20" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Rg" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="81239659" name="master:datalabel" x="954" y="144" w="18" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Lg" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="759772567" name="master:datalabel" x="756" y="666" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="392819220" name="master:pgb" x="792" y="666" w="46" h="40" z="170" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="155596726" name="" x="756" y="666" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1457082265" name="master:datalabel" x="882" y="666" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="I_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1650654794" name="master:pgb" x="918" y="666" w="42" h="40" z="160" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="I_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1172346588" name="" x="882" y="666" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1414880734" name="master:datalabel" x="990" y="666" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="397109589" name="master:pgb" x="1026" y="666" w="45" h="40" z="150" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1629197704" name="" x="990" y="666" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="601646031" name="master:datalabel" x="756" y="720" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="f_drp" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1845441722" name="master:pgb" x="792" y="720" w="46" h="40" z="140" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="f_drp" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="354044722" name="" x="756" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1625446977" name="master:datalabel" x="882" y="720" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="E_drp" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2114693522" name="master:pgb" x="918" y="720" w="49" h="40" z="130" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="E_drp" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1556304854" name="" x="882" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="1162884948" name="frame" link="-1" x="0" y="774" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1162884948">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="720687139" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="720687139">
              <param name="ymin" value="-2.0" />
              <param name="ymax" value="2.0" />
            </paramlist>
            <Curve classid="Curve" id="931107271" name="V_pu" link="392819220" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1812979586" name="frame" link="-1" x="576" y="774" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1812979586">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1154859959" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1154859959">
              <param name="ymin" value="-2.0" />
              <param name="ymax" value="2.0" />
            </paramlist>
            <Curve classid="Curve" id="981069184" name="I_pu" link="1650654794" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="182359680" name="frame" link="-1" x="0" y="1062" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="182359680">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1802359759" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1802359759">
              <param name="ymin" value="-2.0" />
              <param name="ymax" value="2.0" />
            </paramlist>
            <Curve classid="Curve" id="2050223627" name="P_pu" link="397109589" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="390309700" name="frame" link="-1" x="576" y="1062" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="390309700">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="745721628" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="745721628">
              <param name="ymin" value="-2.0" />
              <param name="ymax" value="2.0" />
            </paramlist>
            <Curve classid="Curve" id="159039338" name="f_drp" link="1845441722" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="370471725" name="frame" link="-1" x="1152" y="774" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="370471725">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="893241265" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="893241265">
              <param name="ymin" value="-2.0" />
              <param name="ymax" value="2.0" />
            </paramlist>
            <Curve classid="Curve" id="133337855" name="E_drp" link="2114693522" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="659163936" name="" x="756" y="198" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1686049072" name="" x="828" y="198" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2096101163" name="" x="900" y="198" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="664677008" name="" x="684" y="450" w="10" h="154" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <User classid="UserCmp" defn="master:tpflt" id="1556776980" x="702" y="450" w="73" h="80" z="180" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5223703">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.001" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="1" />
            <param name="C" value="1" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tfaultn" id="963051497" x="630" y="486" w="79" h="59" z="80" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="79534367">
            <param name="TF" value="3" />
            <param name="DF" value="0.0833" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2075810676" name="REGFM_A1:Grid_Parameters" x="810" y="126" w="236" h="136" z="10" orient="0" defn="REGFM_A1:Grid_Parameters" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="28307411">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1934595455" name="master:datalabel" x="972" y="234" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Gphase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1043569561" name="" x="972" y="234" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" id="786600738" name="master:datalabel" x="1008" y="252" w="36" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Gfreq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1829591773" name="" x="1008" y="252" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" id="1322778311" name="master:datalabel" x="1044" y="270" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Gvolt" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="1466186112" x="162" y="522" w="76" h="22" z="70" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="896979353" x="162" y="558" w="76" h="22" z="90" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="1098450763" x="162" y="594" w="76" h="22" z="100" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="0" y="630" w="342" h="108" id="1143450308">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 15.75pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF00" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FFFAFAF0" />
          </paramlist><![CDATA[To add external plant controller: 
Select 'enable' from the menu 
and replace the dummy constants with plant controller outputs]]></Sticky>
        <User classid="UserCmp" id="1361457272" name="master:datalabel" x="990" y="720" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1560887543" name="master:pgb" x="1026" y="720" w="47" h="40" z="120" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1994204262" name="" x="990" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="994051439" name="frame" link="-1" x="1152" y="1062" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="994051439">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1801743763" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1801743763">
              <param name="ymin" value="-2.0" />
              <param name="ymax" value="2.0" />
            </paramlist>
            <Curve classid="Curve" id="1508246711" name="Q_pu" link="1560887543" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" id="225988389" name="REGFM_A1:PNNL_REGFM_A1" x="360" y="540" w="230" h="156" z="110" orient="0" defn="REGFM_A1:PNNL_REGFM_A1" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="76994408">
            <param name="fVSM" value="0" />
            <param name="ANL_VSM" value="0" />
            <param name="Ppus_GFM" value="0" />
            <param name="Pcmd_GFM" value="0" />
            <param name="EVSM" value="0" />
            <param name="IqGFM_pu_QVref" value="0" />
            <param name="Iqpu_GFM_Qref" value="0" />
            <param name="Qpus_GFM" value="0" />
            <param name="IGFMpu" value="0" />
            <param name="Idpu_GFM_ref" value="0" />
            <param name="IdGFL_cmd_lim" value="0" />
            <param name="IqGFL_cmd_lim" value="0" />
            <param name="IdGFL_cmd_max" value="0" />
            <param name="IdGFL_cmd_min" value="0" />
            <param name="IqGFL_cmd_max" value="0" />
            <param name="IqGFL_cmd_min" value="0" />
            <param name="IGFLpu" value="0" />
            <param name="Pcmd_GFL_pu_FINAL" value="0" />
            <param name="Qcmd_GFL_pu_FINAL" value="0" />
            <param name="V_PUs" value="0" />
            <param name="Ppus_total" value="0" />
            <param name="Qpus_total" value="0" />
            <param name="I_PUs" value="0" />
            <param name="Ph_ang" value="0" />
            <param name="fsite_meas" value="0" />
            <param name="Wset_pu" value="0" />
            <param name="dVerr" value="0" />
            <param name="Vref_GFM_pu" value="0" />
            <param name="Vsite_ref" value="0" />
            <param name="Vsite_PUs" value="0" />
            <param name="delta_Psite_ref" value="0" />
            <param name="Ptarget" value="0" />
            <param name="Psite_PUs" value="0" />
            <param name="delta_Ploss" value="0" />
            <param name="PFFR" value="0" />
            <param name="Pcmd_GFLpu" value="0" />
            <param name="delta_Qref" value="0" />
            <param name="Qsite_ref" value="0" />
            <param name="Qvcref" value="0" />
            <param name="Qtarget" value="0" />
            <param name="delta_Qloss" value="0" />
            <param name="Qsite_PUs" value="0" />
            <param name="Qcmd_GFLpu" value="0" />
            <param name="V_pu" value="V_pu" />
            <param name="P_pu" value="P_pu" />
            <param name="freq" value="0" />
            <param name="f_drp" value="f_drp" />
            <param name="I_pu" value="I_pu" />
            <param name="E_drp" value="E_drp" />
            <param name="Sbase" value="0.1" />
            <param name="Vbase" value="0.48" />
            <param name="R1_pu" value="0.03" />
            <param name="R1_pu_0" value="0.03" />
            <param name="L1_pu" value="0.15" />
            <param name="L1_pu_0" value="0.08" />
            <param name="R2_pu_0" value="0.03" />
            <param name="R2_pu" value="0.003" />
            <param name="LC_frequency" value="600" />
            <param name="I_Kp" value="35" />
            <param name="X_pu" value="0.2" />
            <param name="Rv_pu" value="0.03" />
            <param name="XL_pu" value="0.15" />
            <param name="I0_Flag" value="1" />
            <param name="I_clip" value="2.1" />
            <param name="Imax" value="1.2" />
            <param name="ImaxF" value="2" />
            <param name="mQ" value="0.05" />
            <param name="Vreq" value="0.999" />
            <param name="Qreq" value="0" />
            <param name="Qreq_0" value="0" />
            <param name="kpv" value="0" />
            <param name="kiv" value="5.86" />
            <param name="Emax" value="1.15" />
            <param name="Emin" value="0" />
            <param name="mP" value="0.01" />
            <param name="Preq" value="0.5" />
            <param name="Wbase" value="376.991" />
            <param name="Pmax" value="0.9" />
            <param name="Pmin" value="0" />
            <param name="kppmax" value="0.01" />
            <param name="kipmax" value="0.1" />
            <param name="TPf" value="0.01" />
            <param name="TQf" value="0.01" />
            <param name="TVf" value="0.01" />
            <param name="Qmax" value="0.44" />
            <param name="Qmin" value="-0.44" />
            <param name="kpqmax" value="3" />
            <param name="kiqmax" value="20" />
            <param name="VFlag" value="1" />
            <param name="Sbase_PNNL" value="0.1" />
            <param name="Vbase_PNNL" value="0.48" />
            <param name="VFlag_0" value="1" />
            <param name="VFlag_1" value="1" />
            <param name="QVFlag" value="1" />
            <param name="Enable_Plant_Ctrl" value="0" />
            <param name="Q_pu" value="Q_pu" />
            <param name="Mbase_PNNL" value="0.1" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Gfx classid="Graphics.Rectangle" id="60636667" x="-18" y="-18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Grid_Parameters" build="" crc="19447298" view="false" instances="0" date="1780523979" id="122159824" w="320" h="400" url="" group="">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <graphics size="4">
        <Port classid="Port" id="1729479695" x="-54" y="72">
          <paramlist>
            <param name="name" value="Gphase" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Port classid="Port" id="1039135162" x="18" y="72">
          <paramlist>
            <param name="name" value="Gfreq" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Port classid="Port" id="846936173" x="90" y="72">
          <paramlist>
            <param name="name" value="Gvolt" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Port classid="Port" id="1593116014" x="144" y="-36">
          <paramlist>
            <param name="name" value="Rg" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Port classid="Port" id="1575899683" x="144" y="18">
          <paramlist>
            <param name="name" value="Lg" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1477657822" x="-85" y="-57" w="204" h="107">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2139910124" x="-51" y="47">
          <paramlist>
            <param name="color" value="Green" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Gphase" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1530822662" x="18" y="47">
          <paramlist>
            <param name="color" value="Green" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Gfreq" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2108952700" x="94" y="47">
          <paramlist>
            <param name="color" value="Green" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Gvolt" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="901379864" x="110" y="-32">
          <paramlist>
            <param name="color" value="Green" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Rg" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="809668085" x="111" y="20">
          <paramlist>
            <param name="color" value="Green" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Lg" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Gfx classid="Graphics.Text" id="8788194" x="-67" y="8">
          <paramlist>
            <param name="text" value="Grid Parameters" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13.2000008pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2048224280" x="119" y="-36">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="284009101" x="119" y="18">
          <vertex x="0" y="0" />
          <vertex x="24" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="307868569" x="-54" y="50">
          <vertex x="0" y="0" />
          <vertex x="0" y="21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="930485813" x="18" y="50">
          <vertex x="0" y="0" />
          <vertex x="0" y="21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="811763553" x="90" y="50">
          <vertex x="0" y="0" />
          <vertex x="0" y="21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
      <form name="" splitter="60">
        <category name="Configuration" visible="true">
          <cond><![CDATA[true]]></cond>
          <parameter name="Name" desc="Name" group="" type="Text" helpmode="Overwrite" allowemptystr="true" min="0" max="0">
            <value><![CDATA[]]></value>
            <cond><![CDATA[true]]></cond>
            <help><![CDATA[The name of the component]]></help>
            <regex><![CDATA[]]></regex>
            <error_msg><![CDATA[]]></error_msg>
            <vis />
          </parameter>
        </category>
      </form>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User id="1960264930" classid="UserCmp" defn="master:export" x="720" y="90" h="24" w="59" z="280" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="Rg" />
          </paramlist>
        </User>
        <User id="1815768263" classid="UserCmp" defn="master:export" x="720" y="54" h="24" w="58" z="300" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="Lg" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" defn="master:const" id="200007868" x="594" y="396" w="22" h="76" z="100" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="377" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1173989551" name="" x="522" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="31151661" name="" x="630" y="324" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1270267563" name="master:datalabel" x="648" y="324" w="18" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Lg" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1444478949" x="594" y="324" w="80" h="60" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="501147948" name="master:datalabel" x="522" y="324" w="20" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Xg" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1500915561" name="" x="486" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1622382318" name="master:datalabel" x="450" y="360" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="XR" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="479095845" x="450" y="324" w="80" h="56" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1921710682" name="master:datalabel" x="378" y="324" w="20" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Rg" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="193215665" name="" x="342" y="324" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="94155713" name="" x="306" y="360" w="28" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
          <vertex x="-18" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1175274239" name="" x="234" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="540319058" x="306" y="324" w="80" h="60" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="2036064927" x="108" y="450" w="76" h="22" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="366764866" name="" x="36" y="522" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="596238967" name="master:datalabel" x="36" y="522" w="20" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="XR" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="368887490" x="108" y="522" w="80" h="36" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1950406542" x="180" y="486" w="80" h="83" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="1" />
            <param name="D" value="0" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sqrt" id="1674723387" x="252" y="486" w="80" h="36" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110615855">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1084364187" name="" x="216" y="324" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" id="1178711096" name="master:datalabel" x="234" y="324" w="20" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Zg" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="135851440" name="" x="162" y="378" w="28" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="2097765623" x="180" y="324" w="80" h="60" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1186371680" name="" x="36" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1193074141" name="master:datalabel" x="36" y="324" w="38" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="1619646481" x="108" y="324" w="80" h="36" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1249830667" name="" x="108" y="378" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1413743713" name="master:datalabel" x="126" y="378" w="26" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SCC" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1831887321" name="master:datalabel" x="36" y="378" w="26" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SCR" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2037880469" name="master:datalabel" x="72" y="414" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Mbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="250985804" x="72" y="378" w="80" h="56" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="734618996" name="master:var" x="216" y="54" w="35" h="53" z="30" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="SCR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="60" />
            <param name="Min" value="0.5" />
            <param name="Value" value="40" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="558073128" name="master:datalabel" x="270" y="54" w="26" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="SCR" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2011521152" name="master:var" x="288" y="54" w="34" h="53" z="40" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="XR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="1" />
            <param name="Value" value="20" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2139623614" name="master:datalabel" x="342" y="54" w="20" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="XR" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" id="121172610" name="" link="-1" x="216" y="90" w="144" h="126">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="631460136" name="SCR" link="734618996" />
          <Control classid="Slider" id="2077514733" name="XR" link="2011521152" />
        </Frame>
        <User classid="UserCmp" id="650716798" name="master:var" x="18" y="54" w="42" h="53" z="10" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="Mbase" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100" />
            <param name="Min" value="0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1782037602" name="master:datalabel" x="72" y="54" w="40" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Mbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1616406748" name="master:var" x="90" y="54" w="46" h="53" z="20" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="V_base" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="345" />
            <param name="Min" value="0" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1689939625" name="master:datalabel" x="144" y="54" w="38" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Vbase" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" id="1467639408" name="" link="-1" x="18" y="90" w="144" h="126">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="2102310475" name="Mbase" link="650716798" />
          <Control classid="Slider" id="859044844" name="V_base" link="1616406748" />
        </Frame>
        <User classid="UserCmp" id="816480160" name="master:datalabel" x="612" y="54" w="52" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="G_phase" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1027717256" name="master:datalabel" x="540" y="54" w="42" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="G_freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2031716942" name="master:datalabel" x="468" y="54" w="40" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="G_volt" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1060705507" name="master:var" x="414" y="54" w="42" h="53" z="50" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="G_volt" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.1" />
            <param name="Value" value="0.48" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1227822854" name="master:var" x="486" y="54" w="43" h="53" z="60" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="G_freq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100" />
            <param name="Min" value="10" />
            <param name="Value" value="60" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1823112749" name="" x="468" y="54" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2082311772" name="" x="540" y="54" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" id="2012455179" name="master:var" x="558" y="54" w="52" h="53" z="70" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="26191013">
            <param name="Name" value="G_phase" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="90" />
            <param name="Min" value="-90" />
            <param name="Value" value="0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="289396587" name="" x="612" y="54" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1580406838" name="" x="72" y="54" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="419826795" name="" x="144" y="54" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="613039322" name="" x="270" y="54" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1238503483" name="" x="342" y="54" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User id="551756602" classid="UserCmp" defn="master:export" x="828" y="90" h="24" w="75" z="270" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="Gfreq" />
          </paramlist>
        </User>
        <User id="971277468" classid="UserCmp" defn="master:export" x="828" y="54" h="24" w="73" z="290" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="Gvolt" />
          </paramlist>
        </User>
        <User id="967385075" classid="UserCmp" defn="master:export" x="828" y="126" h="24" w="85" z="260" q="4" orient="0" link="-1" disable="false">
          <paramlist name="" link="-1" crc="68967217">
            <param name="Name" value="Gphase" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" id="43016055" name="" link="-1" x="396" y="90" w="234" h="126">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1611136339" name="G_volt" link="1060705507" />
          <Control classid="Slider" id="725197127" name="G_freq" link="1227822854" />
          <Control classid="Slider" id="886537877" name="G_phase" link="2012455179" />
        </Frame>
        <User classid="UserCmp" defn="master:compare" id="696389395" x="774" y="396" w="59" h="80" z="210" orient="5" link="-1" q="4" disable="false" name="" layer="">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="100" />
            <param name="OL" value="1" />
            <param name="OH" value="1.0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="1473236041" x="900" y="522" w="21" h="76" z="130" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" id="1956685810" name="master:datalabel" x="738" y="324" w="40" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="G_volt" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1111900452" x="774" y="324" w="80" h="56" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1724128255" name="master:datalabel" x="810" y="324" w="34" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Gvolt" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compare" id="2018508786" x="900" y="396" w="59" h="80" z="200" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="100" />
            <param name="OL" value="1" />
            <param name="OH" value="1.0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="89424697" name="master:datalabel" x="864" y="324" w="42" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="G_freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1281724004" x="900" y="324" w="80" h="56" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="687307843" name="master:datalabel" x="936" y="324" w="36" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Gfreq" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compare" id="135131742" x="1026" y="396" w="59" h="80" z="190" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="100" />
            <param name="OL" value="1" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="306554202" name="master:datalabel" x="990" y="324" w="52" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="G_phase" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1582161570" x="1026" y="324" w="80" h="56" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2034704358" name="master:datalabel" x="1062" y="324" w="46" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Gphase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1248076405" name="" x="900" y="432" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="246057417" name="" x="1026" y="432" w="136" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-126" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="853215859" name="" x="774" y="432" w="136" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="126" y="36" />
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="PNNL_REGFM_A1" id="258507962" group="" url="" version="" build="" crc="34430692" view="false" date="0">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <script>
        <segment name="Dsdyn" id="1829922086" classid="CoreSegment"><![CDATA[#STORAGE LOGICAL:18 INTEGER:40 REAL:889 RTCI:95 RTCF:21 STXFRI:4 STXFRF:248 
#BEGIN
#LOCAL INTEGER BR_IDX
#LOCAL INTEGER ND_IDX
!
      RTCI(NRTCI) = $BRN1
      RTCI(NRTCI + 1) = $BRN2
      RTCI(NRTCI + 2) = $BRN3
      RTCI(NRTCI + 3) = $BRN4
      RTCI(NRTCI + 4) = $BRN5
      RTCI(NRTCI + 5) = $BRN6
      RTCI(NRTCI + 6) = $BRN7
      RTCI(NRTCI + 7) = $BRN8
      RTCI(NRTCI + 8) = $BRN9
      RTCI(NRTCI + 9) = $BRN10
      RTCI(NRTCI + 10) = $BRN11
      RTCI(NRTCI + 11) = $BRN12
      RTCI(NRTCI + 12) = $BRN13
      RTCI(NRTCI + 13) = $BRN14
      RTCI(NRTCI + 14) = $BRN15
      RTCI(NRTCI + 15) = $BRN16
      RTCI(NRTCI + 16) = $BRN17
      RTCI(NRTCI + 17) = $BRN18
      RTCI(NRTCI + 18) = $BRN19
      RTCI(NRTCI + 19) = $BRN20
      RTCI(NRTCI + 20) = $BRN21
      RTCI(NRTCI + 21) = $BRN22
!
      BR_IDX = NRTCI
      NRTCI = NRTCI + 22
!
      RTCI(NRTCI) = $GND
      RTCI(NRTCI + 1) = $A
      RTCI(NRTCI + 2) = $B
      RTCI(NRTCI + 3) = $C
      RTCI(NRTCI + 4) = $NBBS(1)
      RTCI(NRTCI + 5) = $NBBS(2)
      RTCI(NRTCI + 6) = $NBBS(3)
      RTCI(NRTCI + 7) = $NBBS(4)
      RTCI(NRTCI + 8) = $NBBS(5)
      RTCI(NRTCI + 9) = $NBBS(6)
      RTCI(NRTCI + 10) = $NBBS(7)
      RTCI(NRTCI + 11) = $NBBS(8)
      RTCI(NRTCI + 12) = $NBBS(9)
      RTCI(NRTCI + 13) = $NBBS(10)
      RTCI(NRTCI + 14) = $NBBS(11)
      RTCI(NRTCI + 15) = $NBBS(12)
      RTCI(NRTCI + 16) = $NBBS(13)
      RTCI(NRTCI + 17) = $NBBS(14)
      RTCI(NRTCI + 18) = $NBBS(15)
      RTCI(NRTCI + 19) = $NBBS(16)
      RTCI(NRTCI + 20) = $NBBF
!
      ND_IDX = NRTCI
      NRTCI = NRTCI + 21
!
#COMPONENTID
      CALL PNNL_REGFM_A1Dyn_Begin($Mbase_PNNL, $Vbase_PNNL, $Wbase, $VFlag,
     + $I0_Flag, $Enable_Plant_Ctrl, $QVFlag, BR_IDX, ND_IDX, $SS)
!
#ENDBEGIN
#LOCAL INTEGER BR_IDX
#LOCAL INTEGER ND_IDX
!
      BR_IDX = NRTCI
      NRTCI = NRTCI + 22
!
      ND_IDX = NRTCI
      NRTCI = NRTCI + 21
!
#COMPONENTID
      CALL PNNL_REGFM_A1Dyn($Pref_ext, $Qref_ext, $Vref_ext, $Mbase_PNNL,
     + $Vbase_PNNL, $L1_pu, $R1_pu, $R2_pu, $LC_frequency, $mQ, $Vreq, $Qreq,
     + $kpv, $kiv, $Emax, $Emin, $mP, $Preq, $Pmax, $Pmin, $kppmax, $kipmax, $Wbase,
     + $TPf, $TQf, $TVf, $Qmax, $Qmin, $kpqmax, $kiqmax, $VFlag, $I_Kp, $XL_pu,
     + $Rv_pu, $I0_Flag, $I_clip, $ImaxF, $Enable_Plant_Ctrl, $QVFlag, $V_pu,
     + $P_pu, $Q_pu, $I_pu, $f_drp, $E_drp, BR_IDX, ND_IDX, $SS)
!
]]></segment>
        <segment name="Dsout" id="1786654132" classid="CoreSegment"><![CDATA[#BEGIN
#LOCAL INTEGER BR_IDX
#LOCAL INTEGER ND_IDX
!
      RTCI(NRTCI) = $BRN1
      RTCI(NRTCI + 1) = $BRN2
      RTCI(NRTCI + 2) = $BRN3
      RTCI(NRTCI + 3) = $BRN4
      RTCI(NRTCI + 4) = $BRN5
      RTCI(NRTCI + 5) = $BRN6
      RTCI(NRTCI + 6) = $BRN7
      RTCI(NRTCI + 7) = $BRN8
      RTCI(NRTCI + 8) = $BRN9
      RTCI(NRTCI + 9) = $BRN10
      RTCI(NRTCI + 10) = $BRN11
      RTCI(NRTCI + 11) = $BRN12
      RTCI(NRTCI + 12) = $BRN13
      RTCI(NRTCI + 13) = $BRN14
      RTCI(NRTCI + 14) = $BRN15
      RTCI(NRTCI + 15) = $BRN16
      RTCI(NRTCI + 16) = $BRN17
      RTCI(NRTCI + 17) = $BRN18
      RTCI(NRTCI + 18) = $BRN19
      RTCI(NRTCI + 19) = $BRN20
      RTCI(NRTCI + 20) = $BRN21
      RTCI(NRTCI + 21) = $BRN22
!
      BR_IDX = NRTCI
      NRTCI = NRTCI + 22
!
      RTCI(NRTCI) = $GND
      RTCI(NRTCI + 1) = $A
      RTCI(NRTCI + 2) = $B
      RTCI(NRTCI + 3) = $C
      RTCI(NRTCI + 4) = $NBBS(1)
      RTCI(NRTCI + 5) = $NBBS(2)
      RTCI(NRTCI + 6) = $NBBS(3)
      RTCI(NRTCI + 7) = $NBBS(4)
      RTCI(NRTCI + 8) = $NBBS(5)
      RTCI(NRTCI + 9) = $NBBS(6)
      RTCI(NRTCI + 10) = $NBBS(7)
      RTCI(NRTCI + 11) = $NBBS(8)
      RTCI(NRTCI + 12) = $NBBS(9)
      RTCI(NRTCI + 13) = $NBBS(10)
      RTCI(NRTCI + 14) = $NBBS(11)
      RTCI(NRTCI + 15) = $NBBS(12)
      RTCI(NRTCI + 16) = $NBBS(13)
      RTCI(NRTCI + 17) = $NBBS(14)
      RTCI(NRTCI + 18) = $NBBS(15)
      RTCI(NRTCI + 19) = $NBBS(16)
      RTCI(NRTCI + 20) = $NBBF
!
      ND_IDX = NRTCI
      NRTCI = NRTCI + 21
!
#COMPONENTID
      CALL PNNL_REGFM_A1Out_Begin($Mbase_PNNL, $Vbase_PNNL, $Wbase, $VFlag,
     + $I0_Flag, $Enable_Plant_Ctrl, $QVFlag, BR_IDX, ND_IDX, $SS)
!
#ENDBEGIN
#LOCAL INTEGER BR_IDX
#LOCAL INTEGER ND_IDX
!
      BR_IDX = NRTCI
      NRTCI = NRTCI + 22
!
      ND_IDX = NRTCI
      NRTCI = NRTCI + 21
!
#COMPONENTID
      CALL PNNL_REGFM_A1Out(BR_IDX, ND_IDX, $SS)
!
]]></segment>
        <segment name="Branch" id="721961650" classid="CoreSegment"><![CDATA[BRN1 = $NBBS(10)  $A  AMMETER      
BRN2 = $NBBS(14)  $C  AMMETER      
BRN3 = $NBBS(12)  $B  AMMETER      
BRN4 = $NBBS(7)  $NBBS(10)  AMMETER      
BRN5 = $NBBS(8)  $NBBS(12)  AMMETER      
BRN6 = $NBBS(9)  $NBBS(14)  AMMETER      
BRN7 = $NBBS(1)  $NBBS(2)  BREAKER  1.0  0.0  0.0
BRN8 = $NBBS(3)  $NBBS(4)  BREAKER  1.0  0.0  0.0
BRN9 = $NBBS(5)  $NBBS(6)  BREAKER  1.0  0.0  0.0
BRN10 = $NBBS(1)  $NBBS(7)  BREAKER  1.0  0.0  0.0
BRN11 = $NBBS(3)  $NBBS(8)  BREAKER  1.0  0.0  0.0
BRN12 = $NBBS(6)  $NBBS(9)  BREAKER  1.0  0.0  0.0
BRN13 = $NBBS(10)  $NBBS(11)  BREAKER  1.0  0.0  0.0
BRN14 = $NBBS(12)  $NBBS(13)  BREAKER  1.0  0.0  0.0
BRN15 = $NBBS(14)  $NBBS(15)  BREAKER  1.0  0.0  0.0
BRN16 = $NBBS(16)  $NBBS(11)  BREAKER  1.0  0.0  0.0
BRN17 = $NBBS(16)  $NBBS(13)  BREAKER  1.0  0.0  0.0
BRN18 = $NBBS(16)  $NBBS(15)  BREAKER  1.0  0.0  0.0
BRN19 = $GND  $NBBF    1.0  0.0  0.0
BRN20 = $NBBF  $NBBS(4)  SOURCE  1.0  0.1  1.0
BRN21 = $NBBF  $NBBS(2)  SOURCE  1.0  0.1  1.0
BRN22 = $NBBF  $NBBS(5)  SOURCE  1.0  0.1  1.0
]]></segment>
      </script>
      <graphics size="4">
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Port id="1650322114" classid="Port" x="-90" y="-72">
          <paramlist>
            <param name="name" value="A" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1857649325" classid="Port" x="-54" y="-72">
          <paramlist>
            <param name="name" value="B" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1962105336" classid="Port" x="-18" y="-72">
          <paramlist>
            <param name="name" value="C" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1255829374" x="-128" y="-36" w="159" h="113">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="67" />
            <param name="fill_fg" value="Yellow" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2062722401" x="-18" y="-72">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="665197344" x="-54" y="-72">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1883048333" x="-90" y="-72">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1423311408" x="-96" y="-37">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1102123421" x="-49" y="60">
          <paramlist>
            <param name="text" value="REGFM_A1" />
            <param name="anchor" value="1" />
            <param name="full_font" value="Tahoma, 18pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1593308220" x="-50" y="14">
          <paramlist>
            <param name="text" value="PNNL" />
            <param name="anchor" value="1" />
            <param name="full_font" value="Tahoma, 18pt" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="826922330" x="-162" y="-18">
          <paramlist>
            <param name="name" value="Pref_ext" />
            <param name="mode" value="1" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1514415620" x="-161" y="-18">
          <vertex x="0" y="0" />
          <vertex x="33" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="300621341" x="-162" y="18">
          <paramlist>
            <param name="name" value="Qref_ext" />
            <param name="mode" value="1" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="658002057" x="-161" y="18">
          <vertex x="0" y="0" />
          <vertex x="33" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="1541491734" x="-162" y="54">
          <paramlist>
            <param name="name" value="Vref_ext" />
            <param name="mode" value="1" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1628624967" x="-161" y="54">
          <vertex x="0" y="0" />
          <vertex x="33" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="645850234" x="-153" y="-24">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Pref_ext" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1301001214" x="-153" y="14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Qref_ext" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1529337071" x="-152" y="50">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vref_ext" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="2110730004" x="-73" y="2">
          <paramlist>
            <param name="name" value="GND" />
            <param name="mode" value="3" />
            <param name="electype" value="3" />
            <param name="datatype" value="NonRemovable" />
            <param name="dim" value="1" />
            <param name="internal" value="true" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" id="885372862" x="-91" y="2">
          <paramlist>
            <param name="name" value="NBBF" />
            <param name="mode" value="3" />
            <param name="electype" value="0" />
            <param name="datatype" value="NonRemovable" />
            <param name="dim" value="1" />
            <param name="internal" value="true" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
        <Port classid="Port" id="2059205063" x="-55" y="2">
          <paramlist>
            <param name="name" value="NBBS" />
            <param name="mode" value="3" />
            <param name="electype" value="2" />
            <param name="datatype" value="NonRemovable" />
            <param name="dim" value="16" />
            <param name="internal" value="true" />
            <param name="cond" value="true" />
          </paramlist>
        </Port>
      </graphics>
      <form name="PNNL REGFM_A1: Parameters and Flags" w="723" h="600" splitter="80" commentlines="4" help-width="490" category-width="200">
        <category name="Base Values" visible="true">
          <cond><![CDATA[true]]></cond>
          <parameter name="Mbase_PNNL" desc="Mbase: Base power rating for REGFM_A1 controller (in MVA)" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="MVA" min="0" max="3000">
            <value><![CDATA[0.1]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Vbase_PNNL" desc="Vbase: Base voltage rating for REGFM_A1 controller (in kV)" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="kV" min="0" max="10">
            <value><![CDATA[0.48]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Inverter Main Circuit" visible="true">
          <cond><![CDATA[true]]></cond>
          <parameter name="L1_pu" desc="L1: Inverter main circuit filter inductance (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="10">
            <value><![CDATA[0.15]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="R1_pu" desc="R1: Inverter main circuit filter inductor resistance (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="10">
            <value><![CDATA[0.03]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="R2_pu" desc="R2: Inverter main circuit filter capacitor resistance (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="10">
            <value><![CDATA[0.003]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="LC_frequency" desc="LC_frequency:Inverter main circuit filter resonance frequency (in Hz)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="Hz" min="0" max="3000">
            <value><![CDATA[600]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="REGFM_A1 Outerloop Parameters" visible="true" splitter="80">
          <cond><![CDATA[true]]></cond>
          <parameter name="mQ" desc="mq: Q-V droop gain (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="1">
            <value><![CDATA[0.05]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Vreq" desc="Vref: Voltage set point (in pu) " type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="2">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Qreq" desc="Qref: Reactive power set point (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="-1" max="1">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="kpv" desc="kpv: Proportional gain of the voltage controller (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="1">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="kiv" desc="kiv: Integral gain of the voltage controller (in pu/s)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu/s" min="0" max="20">
            <value><![CDATA[5.86]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Emax" desc="Emax: Upper limit of the output of the voltage loop (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="5">
            <value><![CDATA[1.15]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Emin" desc="Emin: Lower limit of the output of the voltage loop (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="5">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="mP" desc="mp: P-f droop gain (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="100">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Preq" desc="Pref: Active power set point (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="-10" max="10">
            <value><![CDATA[0.6]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Pmax" desc="Pmax: Upper limit of the inverter active power output (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="5">
            <value><![CDATA[0.9]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Pmin" desc="Pmin: Lower limit of the inverter active power output (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="-1" max="1">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="kppmax" desc="kppmax: Proportional gain of the overload mitigation controllert (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="100">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="kipmax" desc="kipmax: Integral gain of the overload mitigation controller (in pu/s)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu/s" min="0" max="100">
            <value><![CDATA[0.1]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Wbase" desc="w0: Rated angular frequency (rad/s)" type="Real" group="" helpmode="Append" content_type="Constant" intent="Input" dim="1" animate="false" unit="rad/s" min="0" max="1000">
            <value><![CDATA[376.991]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="TPf" desc="TPf: Time constant of the low-pass filter for P measurement (in s)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="s" min="0" max="1000">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="TQf" desc="TQf Time constant of the low-pass filter for Q measurement (in s)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="s" min="0" max="1000">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="TVf" desc="TVf: Time constant of the low-pass filter for V measurement (in s)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="s" min="0" max="1000">
            <value><![CDATA[0.01]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Qmax" desc="Qmax: Upper limit of the inverter reactive power output (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="10">
            <value><![CDATA[0.44]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Qmin" desc="Qmin: Lower limit of the inverter reactive power output (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="-10" max="0">
            <value><![CDATA[-0.44]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="kpqmax" desc="kpqmax: Proportional gain of the Qmax and Qmin controller (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="100">
            <value><![CDATA[3]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="kiqmax" desc="kiqmax: Integral gain of the Qmax and Qmin controller (in pu/s)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu/s" min="0" max="100">
            <value><![CDATA[20]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="VFlag" desc="VFlag: A flag to select between voltage regulation at the point of interconnection (VFlag=1) and inverter internal voltage (VFlag=0)" type="Choice" group="" helpmode="Append" animate="false">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
            <choice><![CDATA[0 = 0]]></choice>
            <choice><![CDATA[1 = 1]]></choice>
          </parameter>
        </category>
        <category name="REGFM_A1 Innerloop Parameters" visible="true">
          <cond><![CDATA[true]]></cond>
          <parameter name="I_Kp" desc="I_Kp: Proportional gain of the inner current loop controller (in pu)" type="Real" group="Inner Current Loop Control" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="100">
            <value><![CDATA[35]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="XL_pu" desc="XL: Inverter coupling reactance from model specification (in pu) " type="Real" group="Virtual Admittance Control" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="10">
            <value><![CDATA[0.15]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Rv_pu" desc="Rv: Virtual resistance (in pu) " type="Real" group="Virtual Admittance Control" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="10">
            <value><![CDATA[0.03]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="I0_Flag" desc="I0_Flag: A flag to activate (I0_Flag=1) or deactivate (I0_Flag=0) measured zero-sequence current input" type="Choice" group="Inner Current Loop Control" helpmode="Append" animate="false">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
            <choice><![CDATA[1 = 1]]></choice>
            <choice><![CDATA[0 = 0]]></choice>
          </parameter>
        </category>
        <category name="Current Limiting Parameters" visible="true">
          <cond><![CDATA[true]]></cond>
          <parameter name="I_clip" desc="I_clip: Current clipping limit (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="100">
            <value><![CDATA[2.1]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="ImaxF" desc="ImaxF: Inverter maximum transient output current (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="pu" min="0" max="100">
            <value><![CDATA[2]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Plant Controller Setup" visible="true" splitter="80">
          <cond><![CDATA[True]]></cond>
          <parameter name="Enable_Plant_Ctrl" desc="Enable (1) or disable (0)  the plant controller" type="Choice" group="" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
            <choice><![CDATA[0 = 0]]></choice>
            <choice><![CDATA[1 = 1]]></choice>
          </parameter>
          <parameter name="QVFlag" desc="QVFlag: A flag to decide whether Qref (QVFlag=0) or Vref (QVFlag=1) to be used to interact with the plant controller" type="Choice" group="" helpmode="Append" animate="false">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
            <choice><![CDATA[0 = 0]]></choice>
            <choice><![CDATA[1 = 1]]></choice>
          </parameter>
        </category>
        <category name="Output Variables" visible="true" splitter="80">
          <cond><![CDATA[True]]></cond>
          <parameter name="V_pu" desc="Voltage amplitude at the terminal (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Output" dim="1" animate="false" unit="pu" min="-1E+308" max="1E+308">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[]]></cond>
            <vis><![CDATA[]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="P_pu" desc="Filtered active power output (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Output" dim="1" animate="false" unit="pu" min="-1E+308" max="1E+308">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[]]></cond>
            <vis><![CDATA[]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="Q_pu" desc="Filtered reactive power output (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Output" dim="1" animate="false" unit="pu" min="-1E+308" max="1E+308">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[]]></cond>
            <vis><![CDATA[]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="I_pu" desc="Amplitude of output current (in pu)" type="Real" group="" helpmode="Append" content_type="Variable" intent="Output" dim="1" animate="false" unit="pu" min="-1E+308" max="1E+308">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[]]></cond>
            <vis><![CDATA[]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="f_drp" desc="Frequency output of frequency/angle and active power limiting control" type="Real" group="" helpmode="Append" content_type="Variable" intent="Output" dim="1" animate="false" unit="Hz" min="-1E+308" max="1E+308">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[]]></cond>
            <vis><![CDATA[]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter name="E_drp" desc="Voltage amplitude of the voltage control and reactive power limiting" type="Real" group="" helpmode="Append" content_type="Variable" intent="Output" dim="1" animate="false" unit="pu" min="-1E+308" max="1E+308">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[]]></cond>
            <vis><![CDATA[]]></vis>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
    </Definition>
  </definitions>
  <bookmarks />
  <List classid="Resource">
    <Resource classid="LinkedResource" id="1943838236" url="..\..\lib\PNNL_REGFM_A1\REGFM_A1\gf46\PNNL_REGFM_A1_gf46.lib">
      <paramlist>
        <param name="filepath" value="..\..\lib\PNNL_REGFM_A1\REGFM_A1\gf46\PNNL_REGFM_A1_gf46.lib" />
        <param name="copy_file" value="false" />
        <param name="include" value="true" />
      </paramlist>
    </Resource>
  </List>
  <GlobalSubstitutions name="Default">
    <List classid="Sub">
      <Sub id="964799058" classid="GlobalSubstitution">
        <paramlist>
          <param name="name" value="R_IGBT" />
          <param name="value" value="0.001" />
          <param name="group" value="" />
          <param name="cat" value="" />
        </paramlist>
      </Sub>
      <Sub id="1105712533" classid="GlobalSubstitution">
        <paramlist>
          <param name="name" value="R_Diode" />
          <param name="value" value="0.001" />
          <param name="group" value="" />
          <param name="cat" value="" />
        </paramlist>
      </Sub>
      <Sub id="1686512536" classid="GlobalSubstitution">
        <paramlist>
          <param name="name" value="PWM_Frequency" />
          <param name="value" value="10000" />
          <param name="group" value="" />
          <param name="cat" value="" />
        </paramlist>
      </Sub>
    </List>
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <hierarchy>
    <call link="652565425" name="REGFM_A1:Station" z="-1" view="false" instance="0">
      <call link="128467955" name="REGFM_A1:Main" z="-1" view="true" instance="0">
        <call link="2075810676" name="REGFM_A1:Grid_Parameters" z="10" view="false" instance="0" />
      </call>
    </call>
  </hierarchy>
</project>