        <Gfx classid="Graphics.Text" id="470305785" x="19" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==20" />
            <param name="text" value="GGOV1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="140358185" x="18" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==21" />
            <param name="text" value="WSIEG1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="345412981" x="21" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==22" />
            <param name="text" value="WSHYDD" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Electranix_PSSE_Stabilizers" group="" url="" version="" build="" crc="59067280" instances="1" view="false" date="0" id="568535798">
      <paramlist>
        <param name="Description" value="PSSE Compatible Stabilizer Models" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Main Data">
          <parameter type="Text" name="FName" desc="Full pathname of input .DYR file:" group="" helpmode="Append">
            <value><![CDATA[..\inputfile.dyr]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Model" desc="Stabilizer Model" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = IEE2ST]]></choice>
            <choice><![CDATA[1 = IEEEST]]></choice>
            <choice><![CDATA[2 = PSS2A]]></choice>
            <choice><![CDATA[9 = PSS2B]]></choice>
            <choice><![CDATA[10 = PSS3B]]></choice>
            <choice><![CDATA[3 = ST2CUT]]></choice>
            <choice><![CDATA[4 = STAB1]]></choice>
            <choice><![CDATA[5 = STAB2A]]></choice>
            <choice><![CDATA[6 = STAB3]]></choice>
            <choice><![CDATA[7 = STAB4]]></choice>
            <choice><![CDATA[8 = STBSVC]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Integer" name="Bus" desc="Bus Number" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[1000]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Ckt" desc="Circuit Number or Name" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="VT" desc="Input Signal for Measured Terminal Volts (pu)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="pu">
            <value><![CDATA[VT]]></value>
            <cond><![CDATA[Model==3]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="NumIN" desc="Number of Stabilizer Inputs:" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[1 = 1]]></choice>
            <choice><![CDATA[2 = 2]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[(Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10)]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="VS" x="72" y="18" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="IN2" x="-36" y="18" dim="1" mode="Input" type="Real" internal=""><![CDATA[(NumIN>=2)&&((Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10))]]></port>
        <port model="Transfer" name="IN1" x="-36" y="-18" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="VCT" x="72" y="-18" dim="1" mode="Input" type="Real" internal=""><![CDATA[(Model==0)||(Model==1)||(Model==3)]]></port>
        <port model="Transfer" name="Enab" x="0" y="-54" dim="1" mode="Input" type="Integer" internal=""><![CDATA[true]]></port>
        <line x1="59" y1="18" x2="72" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(NumIN>=2)&&((Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10))]]></cond>
        <line x1="-36" y1="18" x2="-23" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-27" y1="21" x2="-23" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-27" y1="15" x2="-23" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[true]]></cond>
        <rect x="-23" y="-36" width="82" height="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-36" y1="-18" x2="-23" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-27" y1="-15" x2="-23" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-27" y1="-21" x2="-23" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(Model==0)||(Model==1)||(Model==3)]]></cond>
        <line x1="59" y1="-18" x2="72" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="59" y1="-18" x2="63" y2="-15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="59" y1="-18" x2="63" y2="-21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[true]]></cond>
        <line x1="0" y1="-37" x2="0" y2="-53" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-5" y1="-41" x2="0" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="-36" x2="5" y2="-41" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-19" y="34" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <text x="49" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[VS]]></text>
        <cond><![CDATA[(NumIN>=2)&&((Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10))]]></cond>
        <text x="-11" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IN2]]></text>
        <cond><![CDATA[Model==0]]></cond>
        <text x="18" y="3" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEE2ST]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="-11" y="-14" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IN1]]></text>
        <cond><![CDATA[Model==1]]></cond>
        <text x="17" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEST]]></text>
        <cond><![CDATA[Model==2]]></cond>
        <text x="15" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PSS2A]]></text>
        <cond><![CDATA[Model==3]]></cond>
        <text x="15" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ST2CUT]]></text>
        <cond><![CDATA[Model==4]]></cond>
        <text x="15" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[STAB1]]></text>
        <cond><![CDATA[Model==5]]></cond>
        <text x="15" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[STAB2A]]></text>
        <cond><![CDATA[Model==6]]></cond>
        <text x="15" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[STAB3]]></text>
        <cond><![CDATA[Model==7]]></cond>
        <text x="15" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[STAB4]]></text>
        <cond><![CDATA[Model==8]]></cond>
        <text x="16" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[STBSVC]]></text>
        <cond><![CDATA[(Model==0)||(Model==1)||(Model==3)]]></cond>
        <text x="46" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[VCT]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="17" y="-41" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Enab]]></text>
        <cond><![CDATA[Model==9]]></cond>
        <text x="16" y="3" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PSS2B]]></text>
        <cond><![CDATA[Model==10]]></cond>
        <text x="20" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[PSS3B]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="444287160" classid="CoreSegment"><![CDATA[! Call E-TRAN PSS/E Compatible Stabilizer - these models read in data from the .dyr file...
#IF ( Model == 0 )
   #STORAGE STOR:25
   #STORAGE INTEGER:1
   #STORAGE REAL:20
   #IF ( NumIN <= 1 )
      CALL Electranix_PSSE_IEE2ST($Enab, $Bus, "$Ckt", $IN1, 0.0 , $VCT, $VS, "$FNAME")
   #ELSE
      CALL Electranix_PSSE_IEE2ST($Enab, $Bus, "$Ckt", $IN1, $IN2, $VCT, $VS, "$FNAME")
   #ENDIF
#ELSEIF ( Model == 1 )
   #STORAGE STOR:15
   #STORAGE INTEGER:3
   #STORAGE REAL:19
      CALL Electranix_PSSE_IEEEST($Enab, $Bus, "$Ckt", $IN1, 0.0 , $VCT, $VS, "$FNAME")
#ELSEIF ( Model == 2 )
   #STORAGE STOR:100
   #STORAGE INTEGER:1
   #STORAGE REAL:23
   #IF ( NumIN <= 1 )
      CALL Electranix_PSSE_PSS2A($Enab, $Bus, "$Ckt", $IN1, 0.0 , 0.0, $VS, "$FNAME")
   #ELSE
      CALL Electranix_PSSE_PSS2A($Enab, $Bus, "$Ckt", $IN1, $IN2, 0.0, $VS, "$FNAME")
   #ENDIF
#ELSEIF ( Model == 3 )
   #STORAGE STOR:27
   #STORAGE INTEGER:1
   #STORAGE REAL:20
   #IF ( NumIN <= 1 )
      CALL Electranix_PSSE_ST2CUT($Enab, $Bus, "$Ckt", $IN1, 0.0 , $VCT, $VT, $VS, "$FNAME")
   #ELSE
      CALL Electranix_PSSE_ST2CUT($Enab, $Bus, "$Ckt", $IN1, $IN2, $VCT, $VT, $VS, "$FNAME")
   #ENDIF
#ELSEIF ( Model == 4 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE REAL:7
      CALL Electranix_PSSE_STAB1($Enab, $Bus, "$Ckt", $IN1, 0.0 , 0.0, $VS, "$FNAME")
#ELSEIF ( Model == 5 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:8
      CALL Electranix_PSSE_STAB2A($Enab, $Bus, "$Ckt", $IN1, 0.0 , 0.0, $VS, "$FNAME")
#ELSEIF ( Model == 6 )
   #STORAGE STOR:6
   #STORAGE INTEGER:1
   #STORAGE REAL:5
      CALL Electranix_PSSE_STAB3($Enab, $Bus, "$Ckt", $IN1, 0.0 , 0.0, $VS, "$FNAME")
#ELSEIF ( Model == 7 )
   #STORAGE STOR:16
   #STORAGE INTEGER:1
   #STORAGE REAL:11
      CALL Electranix_PSSE_STAB4($Enab, $Bus, "$Ckt", $IN1, 0.0 , 0.0, $VS, "$FNAME")
#ELSEIF ( Model == 8 )
   #IF ( NumIN <= 1 )
      CALL Electranix_PSSE_STBSVC($Enab, $Bus, "$Ckt", $IN1, 0.0 , 0.0, $VS, "$FNAME")
   #ELSE
      CALL Electranix_PSSE_STBSVC($Enab, $Bus, "$Ckt", $IN1, $IN2, 0.0, $VS, "$FNAME")
   #ENDIF
#ELSEIF ( Model == 9 )
   #STORAGE STOR:100
   #STORAGE INTEGER:1
   #STORAGE REAL:29
   #IF ( NumIN <= 1 )      
      CALL Electranix_PSSE_PSS2B($Enab, $Bus, "$Ckt", $IN1, 0.0 , 0.0, $VS, "$FNAME")
   #ELSE
      CALL Electranix_PSSE_PSS2B($Enab, $Bus, "$Ckt", $IN1, $IN2, 0.0, $VS, "$FNAME")
   #ENDIF
#ELSEIF ( Model == 10 )
   #STORAGE STOR:125
   #STORAGE INTEGER:5
   #STORAGE REAL:50
   #IF ( NumIN <= 1 )      
      CALL Electranix_PSSE_PSS3B($Enab, $Bus, "$Ckt", $IN1, 0.0 , 0.0, $VS, "$FNAME")
   #ELSE
      CALL Electranix_PSSE_PSS3B($Enab, $Bus, "$Ckt", $IN1, $IN2, 0.0, $VS, "$FNAME")
   #ENDIF
#ELSE
      WRITE(6,*) "***ERROR: - Unsupported Stabilizer, Model: $Model"
      STOP
#ENDIF]]></segment>
        <segment name="Branch" id="1619549018" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1631123781" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="1300261289" classid="Port" x="72" y="18">
          <paramlist>
            <param name="name" value="VS" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1414346395" classid="Port" x="-36" y="18">
          <paramlist>
            <param name="name" value="IN2" />
            <param name="internal" value="false" />
            <param name="cond" value="(NumIN&gt;=2)&amp;&amp;((Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10))" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1963177" classid="Port" x="-36" y="-18">
          <paramlist>
            <param name="name" value="IN1" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1860579250" classid="Port" x="72" y="-18">
          <paramlist>
            <param name="name" value="VCT" />
            <param name="internal" value="false" />
            <param name="cond" value="(Model==0)||(Model==1)||(Model==3)" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="157515093" classid="Port" x="0" y="-54">
          <paramlist>
            <param name="name" value="Enab" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="862674579" x="59" y="18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="658299419" x="-36" y="18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(NumIN&gt;=2)&amp;&amp;((Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="865725366" x="-27" y="21">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(NumIN&gt;=2)&amp;&amp;((Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="117860385" x="-27" y="15">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(NumIN&gt;=2)&amp;&amp;((Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10))" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1165083815" x="-23" y="-36" w="82" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="209384868" x="-36" y="-18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="439107046" x="-27" y="-15">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="499594141" x="-27" y="-21">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="366314557" x="59" y="-18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(Model==0)||(Model==1)||(Model==3)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="690020440" x="59" y="-18">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(Model==0)||(Model==1)||(Model==3)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1420209128" x="59" y="-18">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(Model==0)||(Model==1)||(Model==3)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1488449931" x="0" y="-37">
          <vertex x="0" y="0" />
          <vertex x="0" y="-16" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1114204114" x="-5" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="65467013" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1923851367" x="-19" y="34">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="10442829" x="49" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="648391296" x="-11" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(NumIN&gt;=2)&amp;&amp;((Model==0)||(Model==2)||(Model==3)||(Model==8)||(Model==9)||(Model==10))" />
            <param name="text" value="IN2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1046900776" x="18" y="3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==0" />
            <param name="text" value="IEE2ST" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="490932368" x="-11" y="-14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="IN1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1028574702" x="17" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==1" />
            <param name="text" value="IEEEST" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1407617897" x="15" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==2" />
            <param name="text" value="PSS2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="544833893" x="15" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==3" />
            <param name="text" value="ST2CUT" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2059253952" x="15" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==4" />
            <param name="text" value="STAB1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="185484554" x="15" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==5" />
            <param name="text" value="STAB2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1265924375" x="15" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==6" />
            <param name="text" value="STAB3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1981315800" x="15" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==7" />
            <param name="text" value="STAB4" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1959750398" x="16" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==8" />
            <param name="text" value="STBSVC" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="547461061" x="46" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(Model==0)||(Model==1)||(Model==3)" />
            <param name="text" value="VCT" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1695474811" x="17" y="-41">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Enab" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="514043392" x="16" y="3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==9" />
            <param name="text" value="PSS2B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="671149055" x="20" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==10" />
            <param name="text" value="PSS3B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Electranix_PSSE_Exciter_Models" group="" url="" version="" build="" crc="45532618" instances="1" view="false" date="0" id="408209579">
      <paramlist>
        <param name="Description" value="PSSE Compatible Exciter Models" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Main Data" visible="true">
          <cond />
          <parameter type="Text" name="FName" desc="Full pathname of input .DYR file:" group="" helpmode="Append" allowemptystr="True">
            <value><![CDATA[..\inputfile.dyr]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Choice" name="Model" desc="Exciter Model" group="" helpmode="Append">
            <value><![CDATA[48]]></value>
            <regex />
            <error_msg />
            <help />
            <cond />
            <choice><![CDATA[55 = AC1C]]></choice>
            <choice><![CDATA[56 = AC2C]]></choice>
            <choice><![CDATA[57 = AC3C]]></choice>
            <choice><![CDATA[58 = AC4C]]></choice>
            <choice><![CDATA[59 = AC5C]]></choice>
            <choice><![CDATA[60 = AC6C]]></choice>
            <choice><![CDATA[48 = AC7B]]></choice>
            <choice><![CDATA[61 = AC7C]]></choice>
            <choice><![CDATA[50 = AC8B]]></choice>
            <choice><![CDATA[62 = AC8C]]></choice>
            <choice><![CDATA[63 = AC9C]]></choice>
            <choice><![CDATA[64 = BBSEX1]]></choice>
            <choice><![CDATA[52 = DC3A]]></choice>
            <choice><![CDATA[53 = DC4B]]></choice>
            <choice><![CDATA[65 = DC4C]]></choice>
            <choice><![CDATA[54 = EMAC1T]]></choice>
            <choice><![CDATA[0 = ESAC1A]]></choice>
            <choice><![CDATA[1 = ESAC2A]]></choice>
            <choice><![CDATA[2 = ESAC3A]]></choice>
            <choice><![CDATA[3 = ESAC4A]]></choice>
            <choice><![CDATA[4 = ESAC5A]]></choice>
            <choice><![CDATA[5 = ESAC6A]]></choice>
            <choice><![CDATA[6 = ESAC8B]]></choice>
            <choice><![CDATA[7 = ESDC1A]]></choice>
            <choice><![CDATA[8 = ESDC2A]]></choice>
            <choice><![CDATA[9 = ESST1A]]></choice>
            <choice><![CDATA[10 = ESST2A]]></choice>
            <choice><![CDATA[11 = ESST3A]]></choice>
            <choice><![CDATA[12 = ESST4B]]></choice>
            <choice><![CDATA[13 = EX2000]]></choice>
            <choice><![CDATA[14 = EXAC1]]></choice>
            <choice><![CDATA[15 = EXAC1A]]></choice>
            <choice><![CDATA[16 = EXAC2]]></choice>
            <choice><![CDATA[17 = EXAC3]]></choice>
            <choice><![CDATA[18 = EXAC4]]></choice>
            <choice><![CDATA[19 = EXBAS]]></choice>
            <choice><![CDATA[20 = EXDC2]]></choice>
            <choice><![CDATA[21 = EXELI]]></choice>
            <choice><![CDATA[22 = EXPIC1]]></choice>
            <choice><![CDATA[23 = EXST1]]></choice>
            <choice><![CDATA[24 = EXST2]]></choice>
            <choice><![CDATA[25 = EXST2A]]></choice>
            <choice><![CDATA[26 = EXST3]]></choice>
            <choice><![CDATA[27 = IEEET1]]></choice>
            <choice><![CDATA[28 = IEET1A]]></choice>
            <choice><![CDATA[29 = IEET1B]]></choice>
            <choice><![CDATA[30 = IEEET2]]></choice>
            <choice><![CDATA[31 = IEEET3]]></choice>
            <choice><![CDATA[32 = IEEET4]]></choice>
            <choice><![CDATA[33 = IEEET5]]></choice>
            <choice><![CDATA[34 = IEET5A]]></choice>
            <choice><![CDATA[35 = IEEEX1]]></choice>
            <choice><![CDATA[36 = IEEEX2]]></choice>
            <choice><![CDATA[37 = IEEX2A]]></choice>
            <choice><![CDATA[38 = IEEEX3]]></choice>
            <choice><![CDATA[39 = IEEEX4]]></choice>
            <choice><![CDATA[66 = IVOEX]]></choice>
            <choice><![CDATA[44 = OEX3T]]></choice>
            <choice><![CDATA[45 = REXSYS]]></choice>
            <choice><![CDATA[46 = REXSY1]]></choice>
            <choice><![CDATA[40 = SCRX]]></choice>
            <choice><![CDATA[41 = SEXS]]></choice>
            <choice><![CDATA[49 = ST5B]]></choice>
            <choice><![CDATA[47 = ST6B]]></choice>
            <choice><![CDATA[51 = ST7B]]></choice>
            <choice><![CDATA[42 = URST5B]]></choice>
            <choice><![CDATA[43 = URST5T]]></choice>
          </parameter>
          <parameter type="Integer" name="Bus" desc="Bus Number" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[1000]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Text" name="Ckt" desc="Circuit Number or Name" group="" helpmode="Append" allowemptystr="False">
            <value><![CDATA[1]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Choice" name="VUEL" desc="Under Excitation Limiter?" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = none ]]></choice>
            <choice><![CDATA[1 = MNLEX1]]></choice>
            <choice><![CDATA[2 = MNLEX2]]></choice>
            <choice><![CDATA[3 = MNLEX3]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Choice" name="VOEL" desc="Over Excitation Limiter?" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = none ]]></choice>
            <choice><![CDATA[1 = MAXEX1]]></choice>
            <choice><![CDATA[2 = MAXEX2]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=13]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Comp" desc="Voltage Compounding Model:" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = none (control local VTerminal)]]></choice>
            <choice><![CDATA[1 = COMP ( Vc = Vt + jX * I )]]></choice>
            <choice><![CDATA[2 = COMPCC]]></choice>
            <choice><![CDATA[3 = IEEEVC ( Vc = Vt + (R + jX) * I )]]></choice>
            <choice><![CDATA[4 = REMCMP (Control a Remote Bus Voltage)]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
          <parameter type="Real" name="QELEC" desc="QELEC (pu on Machine MVA - can be a variable)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[Q]]></value>
            <cond><![CDATA[Model==13]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Wpu" desc="Speed (pu - can be a variable)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[Wpu]]></value>
            <cond><![CDATA[Model==13]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Enab" x="-18" y="-54" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IFD" x="18" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="EF0" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="EF" x="-18" y="54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VREF" x="18" y="-54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VIT" x="54" y="18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VS" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VCOMP" x="-54" y="-54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-18" y1="-37" x2="-18" y2="-53" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="41" y1="18" x2="54" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="47" y1="13" x2="41" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="41" y1="18" x2="47" y2="23" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="61" y1="47" x2="63" y2="47" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="63" y1="47" x2="63" y2="24" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="63" y1="24" x2="61" y2="24" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="48" y1="47" x2="46" y2="47" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="46" y1="47" x2="46" y2="24" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="47" y1="21" x2="61" y2="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="50" y1="38" x2="58" y2="38" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="47" y1="16" x2="51" y2="20" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="36" x2="18" y2="54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="13" y1="41" x2="18" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="36" x2="23" y2="41" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-18" y1="36" x2="-18" y2="54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-41" y1="18" x2="-54" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-47" y1="13" x2="-41" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-41" y1="18" x2="-47" y2="23" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="-36" x2="18" y2="-54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="13" y1="-41" x2="18" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="-36" x2="23" y2="-41" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-54" y1="-18" x2="-41" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-47" y1="-23" x2="-41" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-41" y1="-18" x2="-47" y2="-12" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <rect x="-41" y="-36" width="82" height="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="-23" y1="-41" x2="-18" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-18" y1="-36" x2="-13" y2="-41" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-54" y1="-41" x2="-41" y2="-33" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-54" y1="-53" x2="-54" y2="-41" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-36" y="34" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <text x="-1" y="-41" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Enab]]></text>
        <text x="55" y="36" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[VT]]></text>
        <text x="55" y="49" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IT]]></text>
        <text x="51" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[3]]></text>
        <text x="30" y="50" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IF]]></text>
        <text x="-28" y="49" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EF]]></text>
        <text x="-53" y="31" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EF0]]></text>
        <text x="34" y="-41" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vref]]></text>
        <text x="-53" y="-5" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[VS]]></text>
        <cond><![CDATA[Model==0]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC1A]]></text>
        <cond><![CDATA[Model==1]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC2A]]></text>
        <cond><![CDATA[Model==2]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC3A]]></text>
        <cond><![CDATA[Model==3]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC4A]]></text>
        <cond><![CDATA[Model==4]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC5A]]></text>
        <cond><![CDATA[Model==5]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC6A]]></text>
        <cond><![CDATA[Model==6]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESAC8B]]></text>
        <cond><![CDATA[Model==7]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESDC1A]]></text>
        <cond><![CDATA[Model==8]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESDC2A]]></text>
        <cond><![CDATA[Model==9]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESST1A]]></text>
        <cond><![CDATA[Model==10]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESST2A]]></text>
        <cond><![CDATA[Model==11]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESST3A]]></text>
        <cond><![CDATA[Model==12]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ESST4B]]></text>
        <cond><![CDATA[Model==13]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EX2000]]></text>
        <cond><![CDATA[Model==14]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXAC1]]></text>
        <cond><![CDATA[Model==15]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXAC1A]]></text>
        <cond><![CDATA[Model==16]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXAC2]]></text>
        <cond><![CDATA[Model==17]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXAC3]]></text>
        <cond><![CDATA[Model==18]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXAC4]]></text>
        <cond><![CDATA[Model==19]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXBAS]]></text>
        <cond><![CDATA[Model==20]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXDC2]]></text>
        <cond><![CDATA[Model==21]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXELI]]></text>
        <cond><![CDATA[Model==22]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXPIC1]]></text>
        <cond><![CDATA[Model==23]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXST1]]></text>
        <cond><![CDATA[Model==24]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXST2]]></text>
        <cond><![CDATA[Model==25]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXST2A]]></text>
        <cond><![CDATA[Model==26]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EXST3]]></text>
        <cond><![CDATA[Model==27]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEET1]]></text>
        <cond><![CDATA[Model==30]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEET2]]></text>
        <cond><![CDATA[Model==31]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEET3]]></text>
        <cond><![CDATA[Model==32]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEET4]]></text>
        <cond><![CDATA[Model==33]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEET5]]></text>
        <cond><![CDATA[Model==35]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEX1]]></text>
        <cond><![CDATA[Model==36]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEX2]]></text>
        <cond><![CDATA[Model==38]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEX3]]></text>
        <cond><![CDATA[Model==39]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEX4]]></text>
        <cond><![CDATA[Model==28]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEET1A]]></text>
        <cond><![CDATA[Model==29]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEET1B]]></text>
        <cond><![CDATA[Model==34]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEET5A]]></text>
        <cond><![CDATA[Model==37]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEX2A]]></text>
        <cond><![CDATA[Model==40]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[SCRX]]></text>
        <cond><![CDATA[Model==41]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[SEXS]]></text>
        <cond><![CDATA[Model==42]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[URST5B]]></text>
        <cond><![CDATA[Model==43]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[URST5T]]></text>
        <cond><![CDATA[Model==44]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[OEX3T]]></text>
        <cond><![CDATA[Model==45]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[REXSYS]]></text>
        <cond><![CDATA[Model==46]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[REXSY1]]></text>
        <cond><![CDATA[Model==47]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ST6B]]></text>
        <cond><![CDATA[Model==48]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC7B]]></text>
        <cond><![CDATA[Model==49]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ST5B]]></text>
        <cond><![CDATA[Model==50]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC8B]]></text>
        <cond><![CDATA[Model==51]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[ST7B]]></text>
        <cond><![CDATA[Model==52]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DC3A]]></text>
        <cond><![CDATA[Model==53]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DC4B]]></text>
        <cond><![CDATA[Model==54]]></cond>
        <text x="3" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[EMAC1T]]></text>
        <cond><![CDATA[Comp==1]]></cond>
        <text x="2" y="-1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[COMP]]></text>
        <cond><![CDATA[Comp==2]]></cond>
        <text x="5" y="-1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[COMPCC]]></text>
        <cond><![CDATA[Comp==3]]></cond>
        <text x="3" y="-1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IEEEVC]]></text>
        <cond><![CDATA[Comp==4]]></cond>
        <text x="3" y="-2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[REMCMP]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="-38" y="-41" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[VCT]]></text>
        <cond><![CDATA[(VUEL==1)]]></cond>
        <text x="3" y="10" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[MNLEX1]]></text>
        <cond><![CDATA[(VUEL==2)]]></cond>
        <text x="3" y="11" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[MNLEX2]]></text>
        <cond><![CDATA[(VUEL==3)]]></cond>
        <text x="3" y="10" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[MNLEX3]]></text>
        <cond><![CDATA[(VOEL==1)&&((Model!=13)||(Model!=48))]]></cond>
        <text x="3" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[MAXEX1]]></text>
        <cond><![CDATA[(VOEL==2)]]></cond>
        <text x="3" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[MAXEX2]]></text>
        <cond><![CDATA[Model==55]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC1C]]></text>
        <cond><![CDATA[Model==56]]></cond>
        <text x="-1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC2C]]></text>
        <cond><![CDATA[Model==57]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC3C]]></text>
        <cond><![CDATA[Model==58]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC4C]]></text>
        <cond><![CDATA[Model==59]]></cond>
        <text x="0" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC5C]]></text>
        <cond><![CDATA[Model==60]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC6C]]></text>
        <cond><![CDATA[Model==61]]></cond>
        <text x="1" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC7C]]></text>
        <cond><![CDATA[Model==62]]></cond>
        <text x="2" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC8C]]></text>
        <cond><![CDATA[Model==63]]></cond>
        <text x="2" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AC9C]]></text>
        <cond><![CDATA[Model==64]]></cond>
        <text x="2" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[BBSEX1]]></text>
        <cond><![CDATA[Model==65]]></cond>
        <text x="2" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DC4C]]></text>
        <cond><![CDATA[Model==66]]></cond>
        <text x="2" y="-15" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IVOEX]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="1890334858" classid="CoreSegment"><![CDATA[! Call E-TRAN Subroutine to read in PSS/E Dynamics data and output to the DATA array...
#IF ( Model == 0 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:27
      CALL Electranix_PSSE_ESAC1A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 1 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:32
      CALL Electranix_PSSE_ESAC2A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 2 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:34
      CALL Electranix_PSSE_ESAC3A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 3 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE REAL:10
      CALL Electranix_PSSE_ESAC4A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 4 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:22
      CALL Electranix_PSSE_ESAC5A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 5 )
   #STORAGE STOR:19
   #STORAGE INTEGER:1
   #STORAGE REAL:30
      CALL Electranix_PSSE_ESAC6A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 6 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:19
      CALL Electranix_PSSE_ESAC8B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 7 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:24
      CALL Electranix_PSSE_ESDC1A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 8 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:24
      CALL Electranix_PSSE_ESDC2A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 9 )
   #STORAGE STOR:16
   #STORAGE INTEGER:1
   #STORAGE REAL:21
      CALL Electranix_PSSE_ESST1A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 10 )
   #STORAGE STOR:11
   #STORAGE INTEGER:1
   #STORAGE REAL:16
      CALL Electranix_PSSE_ESST2A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 11 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_ESST3A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 12 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE REAL:20
      CALL Electranix_PSSE_ESST4B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 13 )
   #STORAGE STOR:11
   #STORAGE LOGICAL:2
   #STORAGE INTEGER:4
   #STORAGE REAL:74
      CALL Electranix_PSSE_EX2000($Enab, $Bus, "$Ckt", $Comp, $VUEL,       $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, $Wpu, $QELEC, "$FNAME")
#ELSEIF ( Model == 14 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_EXAC1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 15 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_EXAC1A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 16 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:33
      CALL Electranix_PSSE_EXAC2($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 17 )
   #STORAGE STOR:15
   #STORAGE INTEGER:1
   #STORAGE REAL:32
      CALL Electranix_PSSE_EXAC3($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 18 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE REAL:10
      CALL Electranix_PSSE_EXAC4($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 19 )
   #STORAGE STOR:22
   #STORAGE INTEGER:1
   #STORAGE REAL:29
      CALL Electranix_PSSE_EXBAS($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 20 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:24
      CALL Electranix_PSSE_EXDC2($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 21 )
      CALL Electranix_PSSE_EXELI($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 22 )
   #STORAGE STOR:18
   #STORAGE INTEGER:1
   #STORAGE REAL:39
   #STORAGE LOGICAL:4
      CALL Electranix_PSSE_EXPIC1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 23 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:13
      CALL Electranix_PSSE_EXST1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 24 )
   #STORAGE STOR:11
   #STORAGE INTEGER:1
   #STORAGE REAL:16
      CALL Electranix_PSSE_EXST2($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 25 )
   #STORAGE STOR:11
   #STORAGE INTEGER:1
   #STORAGE REAL:16
      CALL Electranix_PSSE_EXST2A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 26 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE REAL:20
      CALL Electranix_PSSE_EXST3($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 27 )
   #STORAGE STOR:14
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:20
      CALL Electranix_PSSE_IEEET1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 28 )
   #STORAGE STOR:9
   #STORAGE INTEGER:1
   #STORAGE REAL:19
      CALL Electranix_PSSE_IEET1A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 29 )
   #STORAGE STOR:15
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:28
      CALL Electranix_PSSE_IEET1B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 30 )
   #STORAGE STOR:16
   #STORAGE LOGICAL:2
   #STORAGE INTEGER:1
   #STORAGE REAL:22
      CALL Electranix_PSSE_IEEET2($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 31 )
   #STORAGE STOR:10
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:13
      CALL Electranix_PSSE_IEEET3($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 32 )
   #STORAGE STOR:7
   #STORAGE LOGICAL:2
   #STORAGE INTEGER:1
   #STORAGE REAL:17
      CALL Electranix_PSSE_IEEET4($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 33 )
   #STORAGE STOR:7
   #STORAGE LOGICAL:2
   #STORAGE INTEGER:1
   #STORAGE REAL:16
      CALL Electranix_PSSE_IEEET5($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 34 )
   #STORAGE STOR:13
   #STORAGE LOGICAL:2
   #STORAGE INTEGER:1
   #STORAGE REAL:20
      CALL Electranix_PSSE_IEET5A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 35 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:24
      CALL Electranix_PSSE_IEEEX1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 36 )
   #STORAGE STOR:19
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_IEEEX2($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 37 )
   #STORAGE STOR:17
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:22
      CALL Electranix_PSSE_IEEX2A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 38 )
   #STORAGE STOR:10
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:13
      CALL Electranix_PSSE_IEEEX3($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 39 )
   #STORAGE STOR:10
   #STORAGE LOGICAL:1
   #STORAGE INTEGER:1
   #STORAGE REAL:18
      CALL Electranix_PSSE_IEEEX4($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 40 )
   #STORAGE STOR:8
   #STORAGE INTEGER:1
   #STORAGE REAL:8
      CALL Electranix_PSSE_SCRX($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 41 )
   #STORAGE STOR:8
   #STORAGE INTEGER:1
   #STORAGE REAL:6
      CALL Electranix_PSSE_SEXS($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 42 )
      CALL Electranix_PSSE_URST5B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 43 )
   #STORAGE STOR:14
   #STORAGE INTEGER:1
   #STORAGE REAL:10
      CALL Electranix_PSSE_URST5T($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 44 )
   #STORAGE STOR:21
   #STORAGE INTEGER:1
   #STORAGE REAL:26
      CALL Electranix_PSSE_OEX3T($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 45 )
   #STORAGE STOR:29
   #STORAGE INTEGER:1
   #STORAGE REAL:41
      CALL Electranix_PSSE_REXSYS($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 46 )
   #STORAGE STOR:29
   #STORAGE INTEGER:1
   #STORAGE REAL:43
      CALL Electranix_PSSE_REXSY1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 47 )
   #STORAGE STOR:9
   #STORAGE INTEGER:1
   #STORAGE REAL:19
      CALL Electranix_PSSE_ST6B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 48 )
   #STORAGE STOR:18
   #STORAGE INTEGER:1
   #STORAGE REAL:35
      CALL Electranix_PSSE_AC7B($Enab, $Bus, "$Ckt", $Comp, $VUEL,        $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 49 )
   #STORAGE STOR:6
   #STORAGE INTEGER:1
   #STORAGE REAL:40
      CALL Electranix_PSSE_ST5B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 50 )
   #STORAGE STOR:18
   #STORAGE INTEGER:1
   #STORAGE REAL:35
      CALL Electranix_PSSE_AC8B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 51 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:17
      CALL Electranix_PSSE_ST7B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 52 )
   #STORAGE STOR:2
   #STORAGE INTEGER:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_DC3A($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 53 )
   #STORAGE STOR:9
   #STORAGE INTEGER:1
   #STORAGE REAL:31
      CALL Electranix_PSSE_DC4B($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 54 )
   #STORAGE STOR:20
   #STORAGE INTEGER:1
   #STORAGE REAL:32
      CALL Electranix_PSSE_EMAC1T($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")   
#ELSEIF ( Model == 55 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:1
   #STORAGE REAL:32
      CALL Electranix_PSSE_AC1C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 56 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:1
   #STORAGE REAL:34
      CALL Electranix_PSSE_AC2C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 57 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:1
   #STORAGE REAL:46
      CALL Electranix_PSSE_AC3C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 58 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:1
   #STORAGE REAL:13
      CALL Electranix_PSSE_AC4C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 59 )
   #STORAGE STOR:12
   #STORAGE INTEGER:1
   #STORAGE REAL:32
      CALL Electranix_PSSE_AC5C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 60 )
   #STORAGE STOR:18
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:2
   #STORAGE REAL:38
      CALL Electranix_PSSE_AC6C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 61 )
   #STORAGE STOR:9
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:3
   #STORAGE REAL:66
      CALL Electranix_PSSE_AC7C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 62 )
   #STORAGE STOR:7
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:2
   #STORAGE REAL:51
      CALL Electranix_PSSE_AC8C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 63 )
   #STORAGE STOR:11
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:4
   #STORAGE REAL:74
      CALL Electranix_PSSE_AC9C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 64 )
   #STORAGE STOR:10
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:2
   #STORAGE REAL:14
      CALL Electranix_PSSE_BBSEX1($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 65 )
   #STORAGE STOR:9
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:2
   #STORAGE REAL:46
      CALL Electranix_PSSE_DC4C($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSEIF ( Model == 66 )
   #STORAGE STOR:14
   #STORAGE INTEGER:1
   #STORAGE LOGICAL:1
   #STORAGE REAL:23
      CALL Electranix_PSSE_IVOEX($Enab, $Bus, "$Ckt", $Comp, $VUEL, $VOEL, $Vref, $VIT, $VS, $EF0, $IFD, $EF, $VCOMP, "$FNAME")
#ELSE
      WRITE(6,*) "***ERROR: - Unsupported Exciter, Model: $Model"
      STOP
#ENDIF
#IF ( COMP == 1 )
   #STORAGE INTEGER:1
   #STORAGE REAL:1
#ELSEIF ( COMP == 3 )
   #STORAGE INTEGER:1
   #STORAGE REAL:2
#ELSEIF ( COMP == 4 )
   #STORAGE INTEGER:2
   #STORAGE REAL:2
#ENDIF

#IF ( VUEL == 1 )
   #STORAGE STOR:4
   #STORAGE INTEGER:1
   #STORAGE REAL:7
#ELSEIF ( VUEL == 2 )
   #STORAGE STOR:4
   #STORAGE INTEGER:1
   #STORAGE REAL:8
#ELSEIF ( VUEL == 3 )
   #STORAGE STOR:4
   #STORAGE INTEGER:1
   #STORAGE REAL:7
#ENDIF

#IF ( VOEL == 1 )
   #STORAGE INTEGER:3
   #STORAGE REAL:11
#ELSEIF ( VOEL == 2 )
   #STORAGE INTEGER:3
   #STORAGE REAL:13
#ENDIF]]></segment>
        <segment name="Branch" id="482842910" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1490999609" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="FlyBy" id="1263798533" classid="CoreSegment"><![CDATA[Electranix PSS/E Compatible Exciters for PSCAD
:EF0
Initial Field Voltage (pu) - Should come from the Machine Model
:EF
Field Voltage (pu) - Output by this model
:VCOMP
Compensated Measured Voltage (pu) - Output by this model
:Enab
Initialization Signal
  0 - Use EF0 to Initialize this model
  1 - Enable this model
:VREF
Voltage Reference (pu) - Used by this model as input
- VRef usually comes from the E-TRAN Initialization component
  and is transferred from the loadflow
- It should be the desired initial voltage (pu)
:VIT
Array of Machine Terminal Voltage and Current (pu)
- Should come from the Machine Model
- VIT(1) = Machine Terminal Voltage (pu)
- VIT(2) = Real component of Machine Terminal Current
- VIT(3) - Imag component of Machine Terminal Current
- Note current phase angle is with respect to terminal voltage
:IFD
Machine Field Current (pu) - Should come from the Machine Model
:VS
Stabilizer Input Signal (pu) - Should come from a stabilizer model
- Can be set to 0.0 to disable all stabilizer functions]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="1238445350" classid="Port" x="-18" y="-54">
          <paramlist>
            <param name="name" value="Enab" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1623652838" classid="Port" x="18" y="54">
          <paramlist>
            <param name="name" value="IFD" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1368663595" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="EF0" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1863709622" classid="Port" x="-18" y="54">
          <paramlist>
            <param name="name" value="EF" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1830790991" classid="Port" x="18" y="-54">
          <paramlist>
            <param name="name" value="VREF" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1392332729" classid="Port" x="54" y="18">
          <paramlist>
            <param name="name" value="VIT" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1261135583" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="VS" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1624018439" classid="Port" x="-54" y="-54">
          <paramlist>
            <param name="name" value="VCOMP" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="485676251" x="-18" y="-37">
          <vertex x="0" y="0" />
          <vertex x="0" y="-16" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1558114979" x="41" y="18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="742793645" x="47" y="13">
          <vertex x="0" y="0" />
          <vertex x="-6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="841543137" x="41" y="18">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="293784571" x="61" y="47">
          <vertex x="0" y="0" />
          <vertex x="2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1916052530" x="63" y="47">
          <vertex x="0" y="0" />
          <vertex x="0" y="-23" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1776666092" x="63" y="24">
          <vertex x="0" y="0" />
          <vertex x="-2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1953734371" x="48" y="47">
          <vertex x="0" y="0" />
          <vertex x="-2" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1203405100" x="46" y="47">
          <vertex x="0" y="0" />
          <vertex x="0" y="-23" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="538912799" x="47" y="21">
          <vertex x="0" y="0" />
          <vertex x="14" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2073510583" x="50" y="38">
          <vertex x="0" y="0" />
          <vertex x="8" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="516268578" x="47" y="16">
          <vertex x="0" y="0" />
          <vertex x="4" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="665927742" x="18" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="172788705" x="13" y="41">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="992708604" x="18" y="36">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="39008185" x="-18" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1155831325" x="-41" y="18">
          <vertex x="0" y="0" />
          <vertex x="-13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2094740962" x="-47" y="13">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1718779070" x="-41" y="18">
          <vertex x="0" y="0" />
          <vertex x="-6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2004530794" x="18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="522942749" x="13" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2004314407" x="18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="89167860" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1005477138" x="-47" y="-23">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2073381209" x="-41" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-6" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1641405954" x="-41" y="-36" w="82" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="598420638" x="-23" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="973447938" x="-18" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="522041749" x="-54" y="-41">
          <vertex x="0" y="0" />
          <vertex x="13" y="8" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1610570819" x="-54" y="-53">
          <vertex x="0" y="0" />
          <vertex x="0" y="12" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1702491196" x="-36" y="34">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1507633912" x="-1" y="-41">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Enab" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1516763880" x="55" y="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VT" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2064881480" x="55" y="49">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="IT" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2135770606" x="51" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="791555536" x="30" y="50">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="IF" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1530473671" x="-28" y="49">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="EF" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="138684165" x="-53" y="31">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="EF0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="271686271" x="34" y="-41">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2091499426" x="-53" y="-5">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="961964291" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==0" />
            <param name="text" value="ESAC1A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1187348040" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==1" />
            <param name="text" value="ESAC2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1168352821" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==2" />
            <param name="text" value="ESAC3A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1885740581" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==3" />
            <param name="text" value="ESAC4A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="167896223" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==4" />
            <param name="text" value="ESAC5A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2079004056" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==5" />
            <param name="text" value="ESAC6A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1779859495" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==6" />
            <param name="text" value="ESAC8B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1127421136" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==7" />
            <param name="text" value="ESDC1A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="169758734" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==8" />
            <param name="text" value="ESDC2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="68955915" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==9" />
            <param name="text" value="ESST1A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2008635139" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==10" />
            <param name="text" value="ESST2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1576437125" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==11" />
            <param name="text" value="ESST3A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="796102990" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==12" />
            <param name="text" value="ESST4B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="937893211" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==13" />
            <param name="text" value="EX2000" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="610766755" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==14" />
            <param name="text" value="EXAC1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="574775006" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==15" />
            <param name="text" value="EXAC1A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1749852105" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==16" />
            <param name="text" value="EXAC2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1895658450" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==17" />
            <param name="text" value="EXAC3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="152608634" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==18" />
            <param name="text" value="EXAC4" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1407198832" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==19" />
            <param name="text" value="EXBAS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1296429469" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==20" />
            <param name="text" value="EXDC2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="293390100" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==21" />
            <param name="text" value="EXELI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="226792544" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==22" />
            <param name="text" value="EXPIC1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1048008571" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==23" />
            <param name="text" value="EXST1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2107503335" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==24" />
            <param name="text" value="EXST2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1821270348" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==25" />
            <param name="text" value="EXST2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1644825832" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==26" />
            <param name="text" value="EXST3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1385682200" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==27" />
            <param name="text" value="IEEET1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="18922737" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==30" />
            <param name="text" value="IEEET2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="377829806" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==31" />
            <param name="text" value="IEEET3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="880136889" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==32" />
            <param name="text" value="IEEET4" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="949503313" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==33" />
            <param name="text" value="IEEET5" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1661086628" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==35" />
            <param name="text" value="IEEEX1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1617168560" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==36" />
            <param name="text" value="IEEEX2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="3087758" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==38" />
            <param name="text" value="IEEEX3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="366130130" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==39" />
            <param name="text" value="IEEEX4" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1586418988" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==28" />
            <param name="text" value="IEET1A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="709746199" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==29" />
            <param name="text" value="IEET1B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="902714827" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==34" />
            <param name="text" value="IEET5A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1942390389" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==37" />
            <param name="text" value="IEEX2A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="380486528" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==40" />
            <param name="text" value="SCRX" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="611939022" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==41" />
            <param name="text" value="SEXS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1799196832" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==42" />
            <param name="text" value="URST5B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2004569653" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==43" />
            <param name="text" value="URST5T" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="79923647" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==44" />
            <param name="text" value="OEX3T" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1863968731" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==45" />
            <param name="text" value="REXSYS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="914573915" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==46" />
            <param name="text" value="REXSY1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="593091064" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==47" />
            <param name="text" value="ST6B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="151733792" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==48" />
            <param name="text" value="AC7B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1323029072" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==49" />
            <param name="text" value="ST5B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="414488522" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==50" />
            <param name="text" value="AC8B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="289618960" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==51" />
            <param name="text" value="ST7B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1750935993" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==52" />
            <param name="text" value="DC3A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1617864933" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==53" />
            <param name="text" value="DC4B" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="637823696" x="3" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==54" />
            <param name="text" value="EMAC1T" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1941965587" x="2" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Comp==1" />
            <param name="text" value="COMP" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1753458792" x="5" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Comp==2" />
            <param name="text" value="COMPCC" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1991350711" x="3" y="-1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Comp==3" />
            <param name="text" value="IEEEVC" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1526069442" x="3" y="-2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Comp==4" />
            <param name="text" value="REMCMP" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="77938634" x="-38" y="-41">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VCT" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="249497634" x="3" y="10">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(VUEL==1)" />
            <param name="text" value="MNLEX1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="478158661" x="3" y="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(VUEL==2)" />
            <param name="text" value="MNLEX2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="206650396" x="3" y="10">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(VUEL==3)" />
            <param name="text" value="MNLEX3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1329979064" x="3" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(VOEL==1)&amp;&amp;((Model!=13)||(Model!=48))" />
            <param name="text" value="MAXEX1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1929962222" x="3" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(VOEL==2)" />
            <param name="text" value="MAXEX2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2119838505" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==55" />
            <param name="text" value="AC1C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2055357530" x="-1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==56" />
            <param name="text" value="AC2C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="565606458" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==57" />
            <param name="text" value="AC3C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="358689444" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==58" />
            <param name="text" value="AC4C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1686607906" x="0" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==59" />
            <param name="text" value="AC5C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="393691348" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==60" />
            <param name="text" value="AC6C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="428722922" x="1" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==61" />
            <param name="text" value="AC7C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="808760114" x="2" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==62" />
            <param name="text" value="AC8C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1101686664" x="2" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==63" />
            <param name="text" value="AC9C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="486799516" x="2" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==64" />
            <param name="text" value="BBSEX1" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2142166550" x="2" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==65" />
            <param name="text" value="DC4C" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="387338812" x="2" y="-15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==66" />
            <param name="text" value="IVOEX" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Electranix_PSSE_Machine" group="" url="" version="" build="" crc="48925716" instances="1" view="false" date="0" id="589477992">
      <paramlist>
        <param name="Description" value="PSSE Compatible Synchronous Machine" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <parameter type="Text" name="FName" desc="Full pathname of input .DYR file:" group="" helpmode="Append">
            <value><![CDATA[inputfile.dyr]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Model" desc="Machine Model" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = GENCLS]]></choice>
            <choice><![CDATA[1 = GENDCO]]></choice>
            <choice><![CDATA[2 = GENROE]]></choice>
            <choice><![CDATA[3 = GENROU]]></choice>
            <choice><![CDATA[4 = GENSAE]]></choice>
            <choice><![CDATA[5 = GENSAL]]></choice>
            <choice><![CDATA[7 = GENTPJ*]]></choice>
            <choice><![CDATA[6 = GENTRA]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Integer" name="Bus" desc="Bus Number" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[1000]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Ckt" desc="Circuit Number or Name" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Integer" name="machsw" desc="Source[0] -&gt; Machine[1] transition" group="" helpmode="Append" content_type="Variable" intent="Input" min="0" max="1" dim="1" unit="0-&gt;1only">
            <value><![CDATA[1]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Integer" name="Enab" desc="Lock-rotor[0]&lt;-&gt;Normal mode[1] transition" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="0or1">
            <value><![CDATA[1]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Vbase" desc="Rated RMS Voltage (kV,LL)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.01" max="" dim="1" unit="kV">
            <value><![CDATA[10.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="MVA" desc="Rated 3 Phase MVA" group="" helpmode="Append" content_type="Literal" intent="Input" min="0.001" max="" dim="1" unit="MVA">
            <value><![CDATA[100.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Fbase" desc="Base Angular Frequency (Hz)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="Hz">
            <value><![CDATA[60]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="MM" desc="Multimass interface:[Enables Speed Ctrl]" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = DISABLE]]></choice>
            <choice><![CDATA[1 = ENABLE]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="SAT" desc="Enable Saturation?" group="" helpmode="Append">
            <value><![CDATA[1]]></value>
            <choice><![CDATA[0 = No, Disable]]></choice>
            <choice><![CDATA[1 = Yes, Enabled]]></choice>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="RPU" desc="Source Series R (pu on machine base mva)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="pu">
            <value><![CDATA[0.0]]></value>
            <cond><![CDATA[Model==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="XPU" desc="Source Series X (pu on machine base mva, +ve for L)" group="" helpmode="Append" content_type="Literal" intent="Input" min="0" max="" dim="1" unit="pu">
            <value><![CDATA[0.1]]></value>
            <cond><![CDATA[Model==0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Initial Conditions">
          <parameter type="Real" name="VT" desc="Initial Terminal Voltage Magnitude (pu)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="p.u.">
            <value><![CDATA[1.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Pheta" desc="Initial Terminal Voltage Phase (deg)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="deg">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="P0" desc="Initial Terminal Real  Power ; Out + (MW)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="MW">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Q0" desc="Initial Terminal Reactive Power ; Out + (MVAR)" group="" helpmode="Append" content_type="Variable" intent="Input" min="" max="" dim="1" unit="MVAR">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="RAMPTIME" desc="Time to Ramp Source During Startup (0.1 sec):" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="sec">
            <value><![CDATA[0.1]]></value>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
        <category name="Output Variable Names">
          <parameter type="Text" name="POut" desc="Name: Real Power;  Out + (p.u.)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="QOut" desc="Name: Reactive Power;  Out + (p.u.)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Vneut" desc="Name: Neutral Voltage (kV)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Cneut" desc="Name: Neutral Current to Ground (kA)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Lang" desc="Name: Load Angle; Gen. +  (rad)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Theta" desc="Name: Rotor Mechanical Angle (rad)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <cond><![CDATA[Model!=0]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Text" name="Wang" desc="Name: Internal Phase A Angle w.r.t. sin(wt)  (rad)" group="" helpmode="Append">
            <value><![CDATA[]]></value>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="telect" x="-72" y="0" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="speed" x="-36" y="72" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="tmeco" x="-72" y="36" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="efo" x="-72" y="-72" dim="1" mode="Output" type="Real" internal=""><![CDATA[Model!=0]]></port>
        <port model="Transfer" name="mvit" x="36" y="-72" dim="3" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="cfldn" x="0" y="-72" dim="1" mode="Output" type="Real" internal=""><![CDATA[Model!=0]]></port>
        <port model="Transfer" name="efldn" x="-36" y="-72" dim="1" mode="Input" type="Real" internal=""><![CDATA[Model!=0]]></port>
        <port model="Transfer" name="tmech" x="0" y="72" dim="1" mode="Input" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="Tmstd" x="36" y="72" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Natural" name="NS" x="36" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="conspd" x="-72" y="-36" dim="1" mode="Input" type="Real" internal=""><![CDATA[(MM==1)]]></port>
        <port model="Natural" name="Gnd" x="-36" y="0" dim="1" mode="" type="Ground" internal="false"><![CDATA[Model==0]]></port>
        <ellipse cx="-18" cy="0" rx="36" ry="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <path d="M-19.000 2.000 A4 6 0 1 0 -27.000 2.000" arc="-28,-4,-19,9,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-18.000 2.000 A4 6 0 1 0 -10.000 2.000" arc="-19,-4,-10,9,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="18" y1="0" x2="27" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="16" y1="-10" x2="27" y2="-10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="27" y1="-15" x2="27" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="27" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <cond><![CDATA[Model!=0]]></cond>
        <path d="M-40.000 -49.000 A6 5 0 1 0 -28.000 -49.000" arc="-40,-55,-28,-44,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-28.000 -49.000 A5 5 0 1 0 -18.000 -49.000" arc="-29,-55,-18,-44,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-19.000 -49.000 A6 5 0 1 0 -7.000 -49.000" arc="-19,-55,-7,-44,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-8.000 -49.000 A5 5 0 1 0 2.000 -49.000" arc="-8,-55,2,-44,-180,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="3" y1="-49" x2="12" y2="-49" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-49" y1="-49" x2="-40" y2="-49" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[true]]></cond>
        <line x1="-55" y1="36" x2="-72" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-54" y1="0" x2="-72" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <ellipse cx="26" cy="-56" rx="7" ry="7" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="27" y1="-63" x2="27" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="28" y1="-76" x2="34" y2="-67" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="27" y1="-72" x2="36" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <ellipse cx="26" cy="-42" rx="7" ry="6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="27" y1="-18" x2="27" y2="-24" stroke="Black" stroke-dasharray="4,1" stroke-width="0.2" port="" />
        <line x1="27" y1="-27" x2="27" y2="-33" stroke="Black" stroke-dasharray="4,1" stroke-width="0.2" port="" />
        <line x1="-16" y1="56" x2="-10" y2="50" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="21" y1="72" x2="36" y2="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="21" y1="36" x2="9" y2="24" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="21" y1="72" x2="21" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[Model!=0]]></cond>
        <line x1="-72" y1="-72" x2="-61" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-61" y1="-72" x2="-61" y2="-49" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-61" y1="-49" x2="-40" y2="-28" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[true]]></cond>
        <line x1="-25" y1="72" x2="-25" y2="51" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-10" y1="72" x2="-10" y2="51" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-10" y1="50" x2="-4" y2="56" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[Model!=0]]></cond>
        <line x1="-25" y1="-72" x2="-36" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-25" y1="-65" x2="-25" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-31" y1="-70" x2="-25" y2="-65" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-25" y1="-65" x2="-20" y2="-70" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-10" y1="-72" x2="-10" y2="-65" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-10" y1="-72" x2="0" y2="-72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[true]]></cond>
        <line x1="-25" y1="72" x2="-36" y2="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-10" y1="72" x2="0" y2="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-55" y1="36" x2="-49" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[(MM==1)]]></cond>
        <line x1="-55" y1="-36" x2="-72" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-55" y1="-36" x2="-60" y2="-30" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-60" y1="-41" x2="-55" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-49" y1="-18" x2="-55" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[true]]></cond>
        <line x1="16" y1="10" x2="27" y2="10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[Model==0]]></cond>
        <line x1="-42" y1="6" x2="-42" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-48" y1="2" x2="-48" y2="-1" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-45" y1="4" x2="-45" y2="-4" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-42" y1="0" x2="-36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <cond><![CDATA[true]]></cond>
        <text x="-19" y="-23" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <text x="-63" y="-3" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Te]]></text>
        <text x="33" y="-75" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[3]]></text>
        <text x="27" y="-52" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
        <text x="27" y="-39" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[V]]></text>
        <text x="-63" y="33" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tm]]></text>
        <text x="34" y="67" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tm0]]></text>
        <cond><![CDATA[Model!=0]]></cond>
        <text x="-70" y="-57" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ef0]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="-9" y="48" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tm]]></text>
        <text x="-25" y="48" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[w]]></text>
        <cond><![CDATA[Model!=0]]></cond>
        <text x="-27" y="-51" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ef]]></text>
        <text x="-7" y="-51" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[If]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="-54" y="62" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <cond><![CDATA[(MM==1)]]></cond>
        <text x="-66" y="-39" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[w]]></text>
        <cond><![CDATA[Model==1]]></cond>
        <text x="-17" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENDCO]]></text>
        <cond><![CDATA[Model==2]]></cond>
        <text x="-16" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENROE]]></text>
        <cond><![CDATA[Model==3]]></cond>
        <text x="-17" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENROU]]></text>
        <cond><![CDATA[Model==4]]></cond>
        <text x="-17" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENSAE]]></text>
        <cond><![CDATA[Model==5]]></cond>
        <text x="-18" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENSAL]]></text>
        <cond><![CDATA[Model==6]]></cond>
        <text x="-16" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENTRA]]></text>
        <cond><![CDATA[Model==0]]></cond>
        <text x="-17" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENCLS]]></text>
        <cond><![CDATA[Model==7]]></cond>
        <text x="-17" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GENTPJ*]]></text>
      </svg>
      <script>
        <segment name="Dsdyn" id="2106813483" classid="CoreSegment"><![CDATA[#BEGIN
! E-TRAN Machine Subroutine - BEGIN
      CALL COMPONENT_ID(ICALL_NO,$#Component)
    #IF ( Model != 0 )
      NRTCF = NRTCF + 98
      NRTCI = NRTCI + 10
    #ENDIF
#ENDBEGIN

! E-TRAN Machine Subroutine
#SUBROUTINE ELECTRANIX_PSSE_MACHINE E-TRAN PSS/E Compatible Machine
#LOCAL REAL SP_IN
      CALL COMPONENT_ID(ICALL_NO,$#Component)
      IF (FIRSTSTEP) THEN
         CALL ELECTRANIX_VERSION_CHECK(6)
      ENDIF

#IF (MM==0)
      SP_IN = $FBase * TWO_PI
#ELSE
      SP_IN = $conspd
      IF ($Enab .EQ. 0) SP_IN = $FBase * TWO_PI
#ENDIF


    #IF ( Model == 0 )
#STORAGE STOR:3
#STORAGE LOGICAL:3
#STORAGE INTEGER:22
#STORAGE REAL:291
#LOCAL REAL Pw_O
#LOCAL REAL Qva_O
#LOCAL REAL Vn_O
#LOCAL REAL Cn_O
#LOCAL REAL Wang_O
       CALL ELECTRANIX_PSSE_GENCLS($Bus, "$Ckt", $NS, $SS,
     &   $BA ,$BB, $BC,
     &   $MM, $Enab,
     &  $Vbase, $MVA, $FBase, $VT, $Pheta, $P0, $Q0, $RAMPTIME,
     &  $tmech,SP_IN,$RPU,$XPU,
     &  $mvit, $speed, $telect,
     &  Pw_O,Qva_O,Wang_O,
     &  "$FName")
        $Tmstd = $telect
        IF ( $Enab .EQ. 1 ) THEN
           $tmeco = $tmech
        ELSE
           $tmeco = $Tmstd
        ENDIF
#OUTPUT REAL POut  {Pw_O}
#OUTPUT REAL QOut  {Qva_O}
#OUTPUT REAL Wang  {Wang_O}


    #ELSE
#STORAGE RTCF:98
#STORAGE RTCI:10
#STORAGE STOR:375
#STORAGE INTEGER:4
#STORAGE REAL:290
#LOCAL REAL Pw_O
#LOCAL REAL Qva_O
#LOCAL REAL Vn_O
#LOCAL REAL Cn_O
#LOCAL REAL LdA_O
#LOCAL REAL Tht_O
#LOCAL REAL Wang_O
       CALL ELECTRANIX_PSSE_MACHINE($Model, $Bus, "$Ckt", $NS, $SS,
     &  $BRA ,$BRB, $BRC,
     &  $MM, $machsw, $Enab, $SAT,
     &  $Vbase, $MVA, $FBase, $VT, $Pheta, $P0, $Q0, $RAMPTIME,
     &  $efldn, $tmech,
     &  SP_IN,
     &  $mvit, $cfldn, $speed, $telect, $efo, $Tmstd,
     &  Pw_O,Qva_O,Vn_O,Cn_O,LdA_O,Tht_O,Wang_O,
     &  "$FName")
        IF ( $Enab .EQ. 1 ) THEN
           $tmeco = $tmech
        ELSE
           $tmeco = $Tmstd
        ENDIF
#OUTPUT REAL POut  {Pw_O}
#OUTPUT REAL QOut  {Qva_O}
#OUTPUT REAL Vneut {Vn_O}
#OUTPUT REAL Cneut {Cn_O}
#OUTPUT REAL Lang  {LdA_O}
#OUTPUT REAL Theta {Tht_O}
#OUTPUT REAL Wang  {Wang_O}      	
    #ENDIF]]></segment>
        <segment name="Computations" id="1133769839" classid="CoreSegment"><![CDATA[REAL   w       = 2*pi*Fbase
REAL   ZBASE   = Vbase*Vbase/MVA
REAL   R       = RPU*ZBASE
REAL   L       = XPU>0 ? XPU*ZBASE/w            : 0.0
REAL   C       = XPU<0 ? 1.0e6/(w*(-XPU)*ZBASE) : 0.0]]></segment>
        <segment name="Checks" id="585147803" classid="CoreSegment"><![CDATA[#IF (Model==0)
WARNING -ve R,L,C Encountered - Numerical instabilities are possible! : R>=0 && L>=0 && C>=0
#ENDIF]]></segment>
        <segment name="Model-Data" id="821049185" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Branch" id="1763056147" classid="CoreSegment"><![CDATA[#IF Model==0
  BA =  $Gnd  $NS(1)   SOURCE   $R $L $C  /
  BB =  $Gnd  $NS(2)   SOURCE   $R $L $C  /
  BC =  $Gnd  $NS(3)   SOURCE   $R $L $C  /
 #ELSE
  BRA = $NS(1) 0 BREAKER 1.0
  BRB = $NS(2) 0 BREAKER 1.0
  BRC = $NS(3) 0 BREAKER 1.0
#ENDIF]]></segment>
        <segment name="Help" id="2061012113" classid="CoreSegment"><![CDATA[E-TRAN_Model_Help\E-TRAN008.htm#SubChapter_ETRAN_Generators]]></segment>
        <segment name="FlyBy" id="128751543" classid="CoreSegment"><![CDATA[Synchronous Machine
:efo
initialized field voltage
(pu or normalized)
:efldn
field voltage
(pu or normalized)
:cfldn
field current
(pu or normalized)
:mvit
3 element array
terminal voltage (pu)
terminal current real (pu)
terminal current imaginary (pu)
:NS
3 Phase electrical connection
:Tmstd
initialized mechanical torque (pu)
:tmech
torque input (pu)
:speed
speed output (pu)
:tmeco
mechanical torque output (pu)
:telect
electrical torque output (pu)
:conspd
speed input (rad/s)
]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="499343568" classid="Port" x="-72" y="0">
          <paramlist>
            <param name="name" value="telect" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="160696332" classid="Port" x="-36" y="72">
          <paramlist>
            <param name="name" value="speed" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="64509068" classid="Port" x="-72" y="36">
          <paramlist>
            <param name="name" value="tmeco" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1418025819" classid="Port" x="-72" y="-72">
          <paramlist>
            <param name="name" value="efo" />
            <param name="internal" value="false" />
            <param name="cond" value="Model!=0" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1054254376" classid="Port" x="36" y="-72">
          <paramlist>
            <param name="name" value="mvit" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="2116667881" classid="Port" x="0" y="-72">
          <paramlist>
            <param name="name" value="cfldn" />
            <param name="internal" value="false" />
            <param name="cond" value="Model!=0" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="649339571" classid="Port" x="-36" y="-72">
          <paramlist>
            <param name="name" value="efldn" />
            <param name="internal" value="false" />
            <param name="cond" value="Model!=0" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1641439674" classid="Port" x="0" y="72">
          <paramlist>
            <param name="name" value="tmech" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="803610993" classid="Port" x="36" y="72">
          <paramlist>
            <param name="name" value="Tmstd" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="348147765" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="NS" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="393485351" classid="Port" x="-72" y="-36">
          <paramlist>
            <param name="name" value="conspd" />
            <param name="internal" value="false" />
            <param name="cond" value="(MM==1)" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1679160270" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="Gnd" />
            <param name="internal" value="false" />
            <param name="cond" value="Model==0" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="3" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Ellipse" id="774251596" x="-54" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="32538013" x="-28" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="247931228" x="-19" y="-4" w="9" h="13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1609088516" x="18" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1270815886" x="16" y="-10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="633092877" x="27" y="-15">
          <vertex x="0" y="0" />
          <vertex x="0" y="30" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1265664479" x="27" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="54163832" x="-40" y="-55" w="12" h="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1734075323" x="-29" y="-55" w="11" h="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="48202962" x="-19" y="-55" w="12" h="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1136166714" x="-8" y="-55" w="10" h="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="-180" />
            <param name="sweep" value="180" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="399325090" x="3" y="-49">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="346435362" x="-49" y="-49">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1911238931" x="-55" y="36">
          <vertex x="0" y="0" />
          <vertex x="-17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1824809076" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1504628594" x="19" y="-63" w="14" h="14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="366645943" x="27" y="-63">
          <vertex x="0" y="0" />
          <vertex x="0" y="-9" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="512755641" x="28" y="-76">
          <vertex x="0" y="0" />
          <vertex x="6" y="9" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="832947535" x="27" y="-72">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="96918543" x="19" y="-48" w="14" h="12">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="592160078" x="27" y="-18">
          <vertex x="0" y="0" />
          <vertex x="0" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="1" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="549429668" x="27" y="-27">
          <vertex x="0" y="0" />
          <vertex x="0" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="1" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1652728223" x="-16" y="56">
          <vertex x="0" y="0" />
          <vertex x="6" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2007398735" x="21" y="72">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2046589396" x="21" y="36">
          <vertex x="0" y="0" />
          <vertex x="-12" y="-12" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="516755184" x="21" y="72">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="404987779" x="-72" y="-72">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="391813015" x="-61" y="-72">
          <vertex x="0" y="0" />
          <vertex x="0" y="23" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="996939497" x="-61" y="-49">
          <vertex x="0" y="0" />
          <vertex x="21" y="21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1798523371" x="-25" y="72">
          <vertex x="0" y="0" />
          <vertex x="0" y="-21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="780434374" x="-10" y="72">
          <vertex x="0" y="0" />
          <vertex x="0" y="-21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="65875796" x="-10" y="50">
          <vertex x="0" y="0" />
          <vertex x="6" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="688964804" x="-25" y="-72">
          <vertex x="0" y="0" />
          <vertex x="-11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="122129828" x="-25" y="-65">
          <vertex x="0" y="0" />
          <vertex x="0" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="927985102" x="-31" y="-70">
          <vertex x="0" y="0" />
          <vertex x="6" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="608717256" x="-25" y="-65">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="977851119" x="-10" y="-72">
          <vertex x="0" y="0" />
          <vertex x="0" y="7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2015302697" x="-10" y="-72">
          <vertex x="0" y="0" />
          <vertex x="10" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model!=0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1196619742" x="-25" y="72">
          <vertex x="0" y="0" />
          <vertex x="-11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="600913652" x="-10" y="72">
          <vertex x="0" y="0" />
          <vertex x="10" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="652576854" x="-55" y="36">
          <vertex x="0" y="0" />
          <vertex x="6" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1406541713" x="-55" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(MM==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1399733810" x="-55" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-5" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(MM==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1604692156" x="-60" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(MM==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="889097312" x="-49" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="(MM==1)" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1097113538" x="16" y="10">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1137341536" x="-42" y="6">
          <vertex x="0" y="0" />
          <vertex x="0" y="-12" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1347840509" x="-48" y="2">
          <vertex x="0" y="0" />
          <vertex x="0" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="866875302" x="-45" y="4">
          <vertex x="0" y="0" />
          <vertex x="0" y="-8" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="531706020" x="-42" y="0">
          <vertex x="0" y="0" />
          <vertex x="6" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="Model==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="795701953" x="-19" y="-23">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1978654427" x="-63" y="-3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Te" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1723142009" x="33" y="-75">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="395804632" x="27" y="-52">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1400629474" x="27" y="-39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="V" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1512514303" x="-63" y="33">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="88181732" x="34" y="67">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tm0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1121477311" x="-70" y="-57">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model!=0" />
            <param name="text" value="Ef0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1768711130" x="-9" y="48">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="465862561" x="-25" y="48">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="w" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2112551416" x="-27" y="-51">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model!=0" />
            <param name="text" value="Ef" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1795750189" x="-7" y="-51">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model!=0" />
            <param name="text" value="If" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1751023382" x="-54" y="62">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="128327305" x="-66" y="-39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="(MM==1)" />
            <param name="text" value="w" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1641676792" x="-17" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==1" />
            <param name="text" value="GENDCO" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1793540685" x="-16" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==2" />
            <param name="text" value="GENROE" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="313089479" x="-17" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==3" />
            <param name="text" value="GENROU" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="758526176" x="-17" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==4" />
            <param name="text" value="GENSAE" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1175237633" x="-18" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==5" />
            <param name="text" value="GENSAL" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1029162756" x="-16" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==6" />
            <param name="text" value="GENTRA" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="43477349" x="-17" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==0" />
            <param name="text" value="GENCLS" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="219597782" x="-17" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="Model==7" />
            <param name="text" value="GENTPJ*" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Electranix_Init_Conditions" group="" url="" version="" build="" crc="123946899" instances="1" view="false" date="0" id="822485706">
      <paramlist>
        <param name="Description" value="Initial Conditions from Loadflow" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Main Data">
          <parameter type="Choice" name="Type" desc="Branch Type/Initial Conditions Location" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[0 = Branch to Ground]]></choice>
            <choice><![CDATA[-1 = Series Device, Left Side]]></choice>
            <choice><![CDATA[1 = Series Device, Right Side]]></choice>
            <choice><![CDATA[2 = Machine to Ground]]></choice>
            <choice><![CDATA[3 = 3 Winding Xfmr, Tertiary]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Choice" name="Shift" desc="Phase Shift of this Bus" group="" helpmode="Append">
            <value><![CDATA[0]]></value>
            <choice><![CDATA[-1 = - 30 degree phase shift]]></choice>
            <choice><![CDATA[0 = No phase shift]]></choice>
            <choice><![CDATA[1 = 30 degree phase shift]]></choice>
            <regex />
            <error_msg />
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="NumMac" desc="Number of Parallel Machines" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="">
            <value><![CDATA[1]]></value>
            <cond><![CDATA[Type==2]]></cond>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Volts" desc="Bus Voltage Magnitude from Loadflow (pu)" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="pu">
            <value><![CDATA[1.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Phase" desc="Bus Phase Angle from Loadflow (deg)" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="deg">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="P" desc="Bus P Power Flow from Loadflow (total MW out of this bus)" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="MW">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
          <parameter type="Real" name="Q" desc="Bus Q Power Flow from Loadflow (total MVAR out of this bus)" group="" helpmode="Append" content_type="Literal" intent="Input" min="" max="" dim="1" unit="MVAR">
            <value><![CDATA[0.0]]></value>
            <help><![CDATA[]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="VOut" x="72" y="-36" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="QOut" x="72" y="18" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="AOut" x="72" y="-18" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <port model="Transfer" name="POut" x="72" y="0" dim="1" mode="Output" type="Real" internal=""><![CDATA[true]]></port>
        <cond><![CDATA[Type==0]]></cond>
        <line x1="55" y1="-36" x2="71" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <cond><![CDATA[Type==2]]></cond>
        <line x1="55" y1="-36" x2="71" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <cond><![CDATA[Type==0]]></cond>
        <line x1="55" y1="-18" x2="71" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <cond><![CDATA[Type==2]]></cond>
        <line x1="55" y1="-18" x2="71" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <cond><![CDATA[Type==0]]></cond>
        <line x1="55" y1="0" x2="71" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <cond><![CDATA[Type==2]]></cond>
        <line x1="55" y1="0" x2="71" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <cond><![CDATA[Type==0]]></cond>
        <line x1="55" y1="18" x2="71" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <cond><![CDATA[Type==2]]></cond>
        <line x1="55" y1="18" x2="71" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="" />
        <cond><![CDATA[true]]></cond>
        <rect x="-88" y="-69" width="143" height="99" stroke="Fuchsia" stroke-dasharray="none" stroke-width="0.4" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="55" y1="-36" x2="72" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="VOut" />
        <line x1="55" y1="-18" x2="72" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="AOut" />
        <line x1="55" y1="0" x2="72" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="POut" />
        <line x1="55" y1="18" x2="72" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="QOut" />
        <text x="54" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="End"><![CDATA[Angle(deg)]]></text>
        <text x="54" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="End"><![CDATA[Pout(MW)]]></text>
        <text x="54" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="End"><![CDATA[Qout(MVAR)]]></text>
        <text x="-87" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[$Phase]]></text>
        <text x="-87" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[$P]]></text>
        <text x="-87" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[$Q]]></text>
        <text x="-16" y="42" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Initial Conditions from Loadflow]]></text>
        <cond><![CDATA[Shift==1]]></cond>
        <text x="-7" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="End"><![CDATA[(+30)]]></text>
        <cond><![CDATA[Type==-1]]></cond>
        <text x="-30" y="-58" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[Left Bus]]></text>
        <cond><![CDATA[Type==1]]></cond>
        <text x="-30" y="-58" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[Right Bus]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="-82" y="-58" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[E]]></text>
        <cond><![CDATA[Shift==-1]]></cond>
        <text x="-7" y="-13" stroke="Black" fill="Black" font-size="Small" text-anchor="End"><![CDATA[(-30)]]></text>
        <cond><![CDATA[true]]></cond>
        <text x="54" y="-31" stroke="Black" fill="Black" font-size="Small" text-anchor="End"><![CDATA[Volts(pu)]]></text>
        <text x="-87" y="-31" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[$Volts]]></text>
        <cond><![CDATA[Type==2]]></cond>
        <text x="-42" y="3" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[ / $NumMac]]></text>
        <text x="-42" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[ / $NumMac]]></text>
        <cond><![CDATA[Type==3]]></cond>
        <text x="-42" y="-58" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[Tertiary Bus]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="1077941806" classid="CoreSegment"><![CDATA[! Electranix Initialization Component
      $VOut = $Volts
#IF ( Shift==1 )
      $AOut = $Phase + 30.0
#ELSEIF ( Shift==-1 )
      $AOut = $Phase - 30.0
#ELSE
      $AOut = $Phase
#ENDIF
#IF ( Type==2 )
      $POut = $P/$NumMac
      $QOut = $Q/$NumMac
#ELSE
      $POut = $P
      $QOut = $Q
#ENDIF]]></segment>
        <segment name="Branch" id="761217276" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1430317446" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Help" id="1639382500" classid="CoreSegment"><![CDATA[E-TRAN_Model_Help\E-TRAN008.htm#SubChapter_ETRAN_Initialize]]></segment>
        <segment name="FlyBy" id="1791215939" classid="CoreSegment"><![CDATA[
Electranix - Initial Conditions

- Transfers Loadflow Terminal Conditions to this component
so it can be used to initialize custom models.
- E-TRAN also reads in the phase shift (-30,0 or +30)
(the offset is added to the loadflow angle before it is
written to the machine model - this handles the phase shifts
from wye-delta transformers)]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="1798628608" classid="Port" x="72" y="-36">
          <paramlist>
            <param name="name" value="VOut" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1914338054" classid="Port" x="72" y="18">
          <paramlist>
            <param name="name" value="QOut" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1960713917" classid="Port" x="72" y="-18">
          <paramlist>
            <param name="name" value="AOut" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="204595620" classid="Port" x="72" y="0">
          <paramlist>
            <param name="name" value="POut" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="142038933" x="55" y="-36">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1734107490" x="55" y="-36">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1125890542" x="55" y="-18">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1810359006" x="55" y="-18">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="263519391" x="55" y="0">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="960651793" x="55" y="0">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="660049254" x="55" y="18">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1910243639" x="55" y="18">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="Type==2" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1296734473" x="-88" y="-69" w="143" h="99">
          <paramlist>
            <param name="color" value="Fuchsia" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1654425037" x="55" y="-36">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="VOut" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1740709326" x="55" y="-18">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="AOut" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1582400943" x="55" y="0">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="POut" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="628469297" x="55" y="18">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="QOut" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1563959428" x="54" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="true" />
            <param name="text" value="Angle(deg)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="568784319" x="54" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="true" />
            <param name="text" value="Pout(MW)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1932186596" x="54" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="true" />
            <param name="text" value="Qout(MVAR)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="182300719" x="-87" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="$Phase" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="277421626" x="-87" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="$P" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="239343062" x="-87" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="$Q" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="335728908" x="-16" y="42">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Initial Conditions from Loadflow" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="870027053" x="-7" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="Shift==1" />
            <param name="text" value="(+30)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2020151117" x="-30" y="-58">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="Type==-1" />
            <param name="text" value="Left Bus" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="663748949" x="-30" y="-58">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="Type==1" />
            <param name="text" value="Right Bus" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1800012132" x="-82" y="-58">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="E" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="451356513" x="-7" y="-13">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="Shift==-1" />
            <param name="text" value="(-30)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1312994441" x="54" y="-31">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="2" />
            <param name="cond" value="true" />
            <param name="text" value="Volts(pu)" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1288362524" x="-87" y="-31">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="$Volts" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1824354741" x="-42" y="3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="Type==2" />
            <param name="text" value=" / $NumMac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="520409728" x="-42" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="Type==2" />
            <param name="text" value=" / $NumMac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2059911147" x="-42" y="-58">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="Type==3" />
            <param name="text" value="Tertiary Bus" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="G_39_0_1_DYR" group="" url="" version="" build="" instances="1" key="" view="false" date="1781219026" id="476644959" crc="106981447">
      <paramlist>
        <param name="Description" value="Generator from DYR File" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="E" x="0" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <line x1="0" y1="0" x2="57" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="67" cy="0" rx="10" ry="10" stroke="Black" stroke-dasharray="none" stroke-width="0.6" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <path d="M67.000 -1.000 A3 3 0 1 0 61.000 -1.000" arc="61,-4,67,2,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M73.000 -1.000 A3 4 0 1 1 67.000 -1.000" arc="67,-5,73,3,360,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="54" y1="3" x2="48" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="48" y1="0" x2="54" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="68" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[%:Name]]></text>
        <text x="-3" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[1000]]></text>
        <text x="-2" y="11" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[35.8]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="ETRAN:Electranix_Init_Conditions" defn="SMIB_SYNC:Electranix_Init_Conditions" id="1336943853" x="144" y="162" w="183" h="121" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126400714">
            <param name="Type" value="2" />
            <param name="Shift" value="0" />
            <param name="NumMac" value="1" />
            <param name="Volts" value="1.03" />
            <param name="Phase" value="-10.2554" />
            <param name="P" value="1000" />
            <param name="Q" value="35.8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1191686327" x="108" y="324" w="49" h="40" z="400" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Wang" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="57.29578" />
            <param name="Units" value="Deg" />
            <param name="mrun" value="1" />
            <param name="Min" value="-180.0" />
            <param name="Max" value="180.0" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663939" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="814544894" x="108" y="360" w="43" h="40" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Wpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.95" />
            <param name="Max" value="1.05" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663938" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="250433588" x="108" y="396" w="41" h="40" z="380" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Ef" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663937" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="468919322" x="108" y="432" w="41" h="40" z="370" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="If" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663936" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1758160406" x="108" y="468" w="41" h="40" z="360" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="TE" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663935" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1890182720" x="108" y="504" w="41" h="40" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="TM" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663934" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="448362956" x="108" y="540" w="41" h="40" z="340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Vm" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663933" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="716485611" x="108" y="576" w="41" h="40" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="2000" />
            <param name="Units" value="MW" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663932" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="711628456" x="108" y="612" w="41" h="40" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="2000" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663931" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1953743856" x="90" y="324" w="38" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wang" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="324" w="28" h="10" orient="0" id="379809136" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1611706315" x="90" y="360" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="360" w="28" h="10" orient="0" id="645367039" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="89458113" x="90" y="396" w="16" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="396" w="28" h="10" orient="0" id="562686923" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1300653356" x="90" y="432" w="14" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="432" w="28" h="10" orient="0" id="2054664583" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="766410181" x="90" y="468" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="468" w="28" h="10" orient="0" id="1311522594" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1835851999" x="90" y="504" w="22" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="504" w="28" h="10" orient="0" id="741066878" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1165174443" x="90" y="540" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="540" w="28" h="10" orient="0" id="1696545773" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="31814858" x="90" y="576" w="12" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="576" w="28" h="10" orient="0" id="1635518846" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="406288005" x="90" y="612" w="14" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="612" w="28" h="10" orient="0" id="661091120" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="76070610" x="396" y="558" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="558" w="28" h="10" orient="0" id="430610442" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="53172359" x="450" y="486" w="16" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1142080160" x="324" y="450" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ef0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1537350889" x="486" y="486" w="14" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="486" w="28" h="10" orient="0" id="965467391" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="450" w="10" h="46" orient="0" id="1421388966" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="486" w="46" h="10" orient="0" id="1275316422" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="558" w="136" h="10" orient="0" id="782018570" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="2095781694" x="648" y="558" w="20" h="33" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="E" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1961876532" x="666" y="630" w="30" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TM0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="630" w="46" h="10" orient="0" id="1796783294" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1576337374" x="378" y="260" w="322" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="This circuit is translated from the PSS/E .dyr and .raw files" />
            <param name="AL2" value="and automatically generated by E-Tran..." />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="630" w="46" h="10" orient="0" id="78721244" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1231065380" x="486" y="630" w="22" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1687809245" x="576" y="504" w="28" h="26" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1511173344" x="648" y="504" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1424994780" x="576" y="504" w="22" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="323133354" x="450" y="630" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="146520507" x="360" y="486" w="80" h="49" z="200" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.05 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="1821526920" x="594" y="630" w="80" h="49" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.05 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="720" y="342" w="828" h="1476" id="1529487516" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="702,234" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value=" " />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="" />
            <param name="xangle" value="0" />
          </paramlist>
          <paramlist link="1529487516" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="103834184" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Wpu" link="814544894" color="0" bold="0" show="255" mode="0" id="392364839" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="103834184" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1289054288" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Ef" link="250433588" color="0" bold="0" show="255" mode="0" id="909784609" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="1289054288" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1609270030" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="TE" link="1758160406" color="0" bold="0" show="255" mode="0" id="517815055" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" name="TM" link="1890182720" color="0" bold="0" show="255" mode="0" id="1620608072" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="1609270030" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="1096111043" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Vm" link="448362956" color="0" bold="0" show="255" mode="0" id="1280475344" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="1096111043" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
            <Curve classid="Curve" id="876495436" name="VS" link="708355435" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="2032693988" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="P" link="716485611" color="0" bold="0" show="255" mode="0" id="2104164949" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="2032693988" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="235159956" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Q" link="711628456" color="0" bold="0" show="255" mode="0" id="175774376" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="235159956" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="167009722" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="167009722">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="862038229" name="thetaLoad" link="1027189002" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="2141670032" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="2141670032">
              <param name="ymin" value="-2.000000" />
              <param name="ymax" value="2.000000" />
            </paramlist>
            <Curve classid="Curve" id="1635988077" name="thetaMech" link="2003218382" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="972" y="126" w="172" h="10" orient="0" id="259946313" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1484012793" x="1044" y="234" w="76" h="22" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1435932451" x="1134" y="198" w="32" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TExc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="380388453" x="1080" y="198" w="80" h="64" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="198" w="28" h="10" orient="0" id="302153621" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="143541794" x="936" y="126" w="80" h="59" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="1000000" />
            <param name="LL" value="0.3" />
            <param name="COM" value="Hard_Limit" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="129529755" x="1134" y="126" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TMac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="424288433" x="1206" y="126" w="76" h="21" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="1022159425" x="1206" y="198" w="76" h="21" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1867250166" x="1368" y="126" w="54" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabMac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="432001613" x="1350" y="126" w="44" h="21" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="993657991" x="1350" y="198" w="44" h="21" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="15372181" x="1278" y="126" w="80" h="59" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="TMac" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="29418284" x="1278" y="198" w="80" h="59" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="TExc" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="594403656" x="1368" y="198" w="52" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="198" w="28" h="10" orient="0" id="1184518892" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="542069700" x="1044" y="306" w="76" h="22" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="134805386" x="1134" y="270" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TGov" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1722766671" x="1080" y="270" w="80" h="64" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="270" w="28" h="10" orient="0" id="502857748" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="126" w="28" h="10" orient="0" id="1509418245" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="608132806" x="1206" y="270" w="76" h="21" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="589690787" x="1350" y="270" w="44" h="21" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="2087707220" x="1278" y="270" w="80" h="59" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="18432996">
            <param name="X" value="TGov" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="270" w="28" h="10" orient="0" id="816917709" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1187416246" x="1368" y="270" w="54" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabGov" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:radiolink" defn="master:radiolink" id="598233237" x="864" y="126" w="134" h="23" z="20" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="40367046">
            <param name="Source" value="Main" />
            <param name="Name" value="TMStart_1" />
            <param name="dim" value="1" />
            <param name="Mode" value="0" />
            <param name="Type" value="0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1910370802" x="882" y="126" w="64" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="TMStart_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="126" w="46" h="10" orient="0" id="1493228182" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="126" w="46" h="154" orient="0" id="1482099744" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
          <vertex x="36" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="198" w="46" h="10" orient="0" id="730665537" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="1921036996" x="612" y="504" w="80" h="38" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="96177319">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.1 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_PSSE_Machine" defn="SMIB_SYNC:Electranix_PSSE_Machine" id="664531766" x="486" y="558" w="134" h="165" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="67588756">
            <param name="FName" value="..\\IEEE 39 bus TypicalGT.dyr" />
            <param name="Model" value="3" />
            <param name="Bus" value="39" />
            <param name="Ckt" value="1" />
            <param name="MM" value="0" />
            <param name="machsw" value="EnabMac" />
            <param name="Enab" value="EnabGov" />
            <param name="Vbase" value="230 [kV]" />
            <param name="MVA" value="2000 [MVA]" />
            <param name="Fbase" value="60 [Hz]" />
            <param name="VT" value="1.03" />
            <param name="Pheta" value="2.7 [deg]" />
            <param name="P0" value="1000 [MW]" />
            <param name="Q0" value="35.8 [MVAR]" />
            <param name="RPU" value="0" />
            <param name="XPU" value="0.08" />
            <param name="POut" value="P" />
            <param name="QOut" value="Q" />
            <param name="Vneut" value="VLN" />
            <param name="Cneut" value="ILN" />
            <param name="Lang" value="thetaLoad" />
            <param name="Theta" value="thetaMech" />
            <param name="Wang" value="Wang" />
            <param name="Tesmt" value="" />
            <param name="SAT" value="1" />
            <param name="RAMPTIME" value="0.1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Electranix_PSSE_Exciter_Models" defn="Electranix_PSSE_Exciter_Models" id="707214778" x="468" y="432" w="135" h="116" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="50038875">
            <param name="FName" value="..\\IEEE 39 bus TypicalGT.dyr" />
            <param name="Model" value="12" />
            <param name="Bus" value="39" />
            <param name="Ckt" value="1" />
            <param name="VUEL" value="0" />
            <param name="VOEL" value="0" />
            <param name="Comp" value="0" />
            <param name="QELEC" value="Q" />
            <param name="Wpu" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="570312395" x="486" y="378" w="34" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="90634116" x="450" y="360" w="52" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="360" w="10" h="28" orient="0" id="90186877" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="450" w="100" h="10" orient="0" id="553633726" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="450" w="10" h="46" orient="0" id="903266414" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="126" w="46" h="10" orient="0" id="999651211" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="1794012893" x="306" y="54" w="164" h="38" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Exciter VREF" />
            <param name="AL2" value="is loadflow terminal voltage..." />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1897912301" x="252" y="126" w="34" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2133889704" x="270" y="378" w="76" h="22" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Electranix_PSSE_Stabilizers" defn="Electranix_PSSE_Stabilizers" id="1423484441" x="342" y="396" w="116" h="99" z="190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="3433831">
            <param name="FName" value="..\\IEEE 39 bus TypicalGT.dyr" />
            <param name="Model" value="9" />
            <param name="Bus" value="39" />
            <param name="Ckt" value="1" />
            <param name="NumIN" value="1" />
            <param name="VT" value="VT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1848920710" x="414" y="414" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="708355435" x="108" y="756" w="41" h="40" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="VS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="0.1" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663930" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1497829760" x="90" y="756" w="20" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="756" w="28" h="10" orient="0" id="1696889308" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="780664769" x="342" y="342" w="52" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Electranix_PSSE_Governors" defn="Electranix_PSSE_Governors" id="366360229" x="450" y="684" w="116" h="116" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="17465782">
            <param name="FName" value="..\\IEEE 39 bus TypicalGT.dyr" />
            <param name="Model" value="20" />
            <param name="Bus" value="39" />
            <param name="Ckt" value="1" />
            <param name="TE" value="TE" />
            <param name="MBASE" value="2000 [MVA]" />
            <param name="SBASE" value="100 [MVA]" />
            <param name="TI" value="10000.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1781762048" x="396" y="702" w="54" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="EnabGov" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="702" w="28" h="10" orient="0" id="636036575" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1350269840" x="450" y="738" w="36" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="WRef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="737871067" x="396" y="738" w="76" h="22" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="738" w="28" h="10" orient="0" id="1864685475" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="630" w="154" h="46" orient="0" id="343234021" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-144" y="36" />
        </Wire>
        <grouping />
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1155836266" x="108" y="648" w="41" h="40" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="2000" />
            <param name="Units" value="MW" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663932" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1581587055" x="108" y="684" w="41" h="40" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="2000" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663931" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="472025808" x="90" y="648" w="28" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VLN" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="648" w="28" h="10" orient="0" id="1994186050" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="13033992" x="90" y="684" w="24" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="ILN" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="684" w="28" h="10" orient="0" id="1751131697" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1027189002" x="108" y="792" w="73" h="40" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="thetaLoad" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="2000" />
            <param name="Units" value="MW" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663932" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2003218382" x="108" y="828" w="76" h="40" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="thetaMech" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="2000" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663931" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1558234291" x="90" y="792" w="62" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="thetaLoad" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="792" w="28" h="10" orient="0" id="267388504" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="192116586" x="90" y="828" w="64" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="thetaMech" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="828" w="28" h="10" orient="0" id="1143260034" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
      </schematic>
      <graphics>
        <paramlist />
        <Port id="866111639" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="E" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1140529765" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="57" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="2081427744" x="57" y="-10" w="20" h="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="295128030" x="61" y="-4" w="6" h="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1568841818" x="67" y="-5" w="6" h="8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="360" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1673007845" x="54" y="3">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1233432433" x="48" y="0">
          <vertex x="0" y="0" />
          <vertex x="6" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1500816387" x="68" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%:Name" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1840388209" x="-3" y="-4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="1000" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1792745508" x="-2" y="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="35.8" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
  </definitions>
  <bookmarks />
  <List classid="Resource">
    <Resource classid="LinkedResource" id="1943838236" url="..\..\lib\PNNL_REGFM_A1\REGFM_A1\gf46\PNNL_REGFM_A1_gf46.lib">
      <paramlist>
        <param name="filepath" value="..\..\lib\PNNL_REGFM_A1\REGFM_A1\gf46\PNNL_REGFM_A1_gf46.lib" />
        <param name="copy_file" value="false" />
        <param name="include" value="true" />
      </paramlist>
    </Resource>
    <Resource classid="LinkedResource" id="106311210" url="..\..\lib\ETRAN_GF46.lib">
      <paramlist>
        <param name="filepath" value="..\..\lib\ETRAN_GF46.lib" />
        <param name="copy_file" value="false" />
        <param name="include" value="true" />
      </paramlist>
    </Resource>
  </List>
  <GlobalSubstitutions name="Default">
    <List classid="Sub">
      <Sub id="964799058" classid="GlobalSubstitution">
        <paramlist>
          <param name="name" value="R_IGBT" />
          <param name="value" value="0.001" />
          <param name="group" value="" />
          <param name="cat" value="" />
        </paramlist>
      </Sub>
      <Sub id="1105712533" classid="GlobalSubstitution">
        <paramlist>
          <param name="name" value="R_Diode" />
          <param name="value" value="0.001" />
          <param name="group" value="" />
          <param name="cat" value="" />
        </paramlist>
      </Sub>
      <Sub id="1686512536" classid="GlobalSubstitution">
        <paramlist>
          <param name="name" value="PWM_Frequency" />
          <param name="value" value="10000" />
          <param name="group" value="" />
          <param name="cat" value="" />
        </paramlist>
      </Sub>
    </List>
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <hierarchy>
    <call link="431241201" name="SMIB_SYNC:Station" z="-1" view="false" instance="0">
      <call link="128467955" name="SMIB_SYNC:Main" z="-1" view="true" instance="0">
        <call link="2075810676" name="SMIB_SYNC:Grid_Parameters" z="30" view="false" instance="0" />
        <call link="779279668" name="SMIB_SYNC:G_39_0_1_DYR" z="40" view="false" instance="0" />
      </call>
    </call>
  </hierarchy>
</project>